<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover"><title>EVLab 3D Hub – Generator room</title>
<style>
:root{--bg:#f6f7f9;--fg:#15202b;--mut:#5b6773;--card:#fff;--bd:#d9dee4;--ac:#1f5fa8;--ok:#1a7f4b;--bad:#c0392b;box-sizing:border-box;padding-top:env(safe-area-inset-top,0px);padding-bottom:env(safe-area-inset-bottom,0px)}
@media (prefers-color-scheme:dark){:root:not([data-theme="light"]){--bg:#12161b;--fg:#e8edf2;--mut:#98a4b0;--card:#1b222a;--bd:#2e3843;--ac:#5aa0e6;--ok:#4cc38a;--bad:#ef6a5b}}
:root[data-theme="dark"]{--bg:#12161b;--fg:#e8edf2;--mut:#98a4b0;--card:#1b222a;--bd:#2e3843;--ac:#5aa0e6;--ok:#4cc38a;--bad:#ef6a5b}
html{scroll-padding-top:env(safe-area-inset-top,0px)}
body{margin:0;background:var(--bg);color:var(--fg);font:15px/1.45 system-ui,-apple-system,"Segoe UI",Roboto,sans-serif}
header{padding:16px 20px 4px}h1{margin:0;font-size:20px}header p{margin:2px 0 0;color:var(--mut);font-size:13px}a{color:var(--ac)}
main{display:grid;grid-template-columns:1fr 360px;gap:14px;padding:12px 20px 24px;max-width:1280px;margin:auto}
@media(max-width:860px){main{grid-template-columns:1fr}}
.card{background:var(--card);border:1px solid var(--bd);border-radius:12px;padding:14px}
#view{height:min(70vh,640px);min-height:320px;padding:0;overflow:hidden}#view canvas{display:block;width:100%;height:100%}
label{display:block;font-size:13px;color:var(--mut);margin-top:10px}label b{color:var(--fg);font-weight:600}
select,input[type=range],input[type=number]{width:100%;box-sizing:border-box}select,input[type=number]{padding:6px;background:var(--bg);color:var(--fg);border:1px solid var(--bd);border-radius:6px}
.row{display:flex;gap:8px}.row>div{flex:1}.chips{display:grid;grid-template-columns:1fr 1fr;gap:2px 10px;margin-top:6px}.chips label{margin:0;color:var(--fg)}
button{width:100%;margin-top:14px;padding:11px;border:0;border-radius:8px;background:var(--ac);color:#fff;font-size:15px;font-weight:600;cursor:pointer}button:disabled{opacity:.45;cursor:not-allowed}
ul{list-style:none;margin:8px 0 0;padding:0;font-size:13px}li{padding:2px 0}li::before{content:"✔ ";color:var(--ok)}li.bad{color:var(--bad)}li.bad::before{content:"✘ ";color:var(--bad)}li.note::before{content:"ℹ ";color:var(--mut)}
small{color:var(--mut);display:block;margin-top:10px;font-size:12px}#msg{font-size:13px;margin-top:8px;color:var(--mut)}h3{margin:14px 0 0;font-size:13px;color:var(--mut);font-weight:600;text-transform:uppercase;letter-spacing:.04em}
</style></head><body>
<header><p><a href="../../../../site/index.html">&larr; EVLab 3D Hub</a></p><h1>Generator room – parametric</h1><p>EVLab 3D Hub · diesel generator (DG) set room with all facilities · room size, height, louvres, fuel tank and exhaust follow the set · designs that fail the rules cannot be downloaded</p></header>
<main><div class="card" id="view"></div>
<div class="card">
<div class="row"><div><label>DG set rating<select id="kva"></select></label></div><div><label>Number of sets<select id="sets"><option value="1">1 set</option><option value="2">2 sets</option></select></label></div></div>
<div class="row"><div><label>Exhaust exit<select id="exhaust"><option value="wall">Through the wall, stack outside</option><option value="roof">Straight up through the roof</option></select></label></div><div><label>Equipment door<select id="doorType"><option value="double">Double leaf steel door</option><option value="shutter">Rolling shutter</option></select></label></div></div>
<h3>Room size (0 = automatic smallest)</h3>
<div class="row"><div><label>Length mm<input type="number" id="L" min="0" max="16000" step="100" value="0"></label></div><div><label>Width mm<input type="number" id="W" min="0" max="14000" step="100" value="0"></label></div><div><label>Height mm<input type="number" id="H" min="0" max="8000" step="100" value="0"></label></div></div>
<div class="row"><div><label>Wall thickness mm<input type="number" id="t" min="150" max="350" step="10" value="230"></label></div><div><label>Stack above roof mm (0 = guideline)<input type="number" id="stack" min="0" max="12000" step="100" value="0"></label></div></div>
<div class="row"><div><label>Day tank autonomy<select id="tankHours"><option value="2">2 h</option><option value="4" selected>4 h</option><option value="6">6 h</option><option value="8">8 h</option></select></label></div><div><label>Wall colour<select id="wallColor"><option value="grey">Grey</option><option value="cream">Cream</option><option value="white">White</option></select></label></div><div><label>DG set colour<select id="setColor"><option value="blue">Blue</option><option value="green">Green</option><option value="yellow">Yellow</option><option value="grey">Grey</option><option value="red">Red</option></select></label></div></div>
<h3>Facilities</h3>
<div class="chips" id="fac"></div>
<label>Doors open: <b id="ov">0 %</b><input type="range" id="open" min="0" max="100" step="10" value="0"></label>
<label><input type="checkbox" id="cut" checked> Cutaway: hide roof and front wall (view only)</label>
<ul id="chk"></ul>
<label>Format<select id="fmt"><option value="zip">ZIP (GLB + OBJ + spec.json)</option><option value="glb">GLB only (Blender)</option><option value="obj">OBJ only (Blender / SketchUp)</option></select></label><button id="dl">Download</button><div id="msg"></div>
<small>Indicative sizes: DG set envelopes, air 0.025 m³/s per kVA, fuel 0.15 L/h per kVA at 75 % load, stack guideline 0.2·√kVA m above the roof. These are generic values, not a maker's catalogue: confirm with the DG set maker, the local code and the fire authority before construction.</small>
</div></main>
<script src="https://cdn.jsdelivr.net/npm/three@0.128.0/build/three.min.js"></script>
<script src="https://cdn.jsdelivr.net/npm/three@0.128.0/examples/js/controls/OrbitControls.js"></script>
<script src="https://cdn.jsdelivr.net/npm/three@0.128.0/examples/js/exporters/GLTFExporter.js"></script>
<script src="https://cdn.jsdelivr.net/npm/three@0.128.0/examples/js/exporters/OBJExporter.js"></script>
<script>
window.GR=(function(){const MOD={};
MOD['math3']=(()=>{
// Tiny 3D math. Transform = { R:[9 numbers row-major], t:[x,y,z] }. Units: mm.
const D = Math.PI / 180;
const ID = () => ({ R: [1,0,0, 0,1,0, 0,0,1], t: [0,0,0] });
function mulRR(a, b) {
  const r = new Array(9);
  for (let i = 0; i < 3; i++) for (let j = 0; j < 3; j++)
    r[i*3+j] = a[i*3]*b[j] + a[i*3+1]*b[3+j] + a[i*3+2]*b[6+j];
  return r;
}
function rotEuler(rot = [0,0,0]) { // degrees, R = Rz*Ry*Rx
  const [x,y,z] = rot.map(v => v * D);
  const cx=Math.cos(x), sx=Math.sin(x), cy=Math.cos(y), sy=Math.sin(y), cz=Math.cos(z), sz=Math.sin(z);
  const Rx=[1,0,0, 0,cx,-sx, 0,sx,cx], Ry=[cy,0,sy, 0,1,0, -sy,0,cy], Rz=[cz,-sz,0, sz,cz,0, 0,0,1];
  return mulRR(Rz, mulRR(Ry, Rx));
}
const mulRV = (R, v) => [R[0]*v[0]+R[1]*v[1]+R[2]*v[2], R[3]*v[0]+R[4]*v[1]+R[5]*v[2], R[6]*v[0]+R[7]*v[1]+R[8]*v[2]];
const mulRtV = (R, v) => [R[0]*v[0]+R[3]*v[1]+R[6]*v[2], R[1]*v[0]+R[4]*v[1]+R[7]*v[2], R[2]*v[0]+R[5]*v[1]+R[8]*v[2]];
const add = (a, b) => [a[0]+b[0], a[1]+b[1], a[2]+b[2]];
const sub = (a, b) => [a[0]-b[0], a[1]-b[1], a[2]-b[2]];
const scale = (a, s) => [a[0]*s, a[1]*s, a[2]*s];
const len = a => Math.hypot(a[0], a[1], a[2]);
const norm = a => { const l = len(a) || 1; return [a[0]/l, a[1]/l, a[2]/l]; };
const cross = (a, b) => [a[1]*b[2]-a[2]*b[1], a[2]*b[0]-a[0]*b[2], a[0]*b[1]-a[1]*b[0]];
const dot = (a, b) => a[0]*b[0]+a[1]*b[1]+a[2]*b[2];
function fromEuler(pos = [0,0,0], rot = [0,0,0]) { return { R: rotEuler(rot), t: pos.slice() }; }
function compose(a, b) { return { R: mulRR(a.R, b.R), t: add(mulRV(a.R, b.t), a.t) }; } // a ∘ b
const apply = (T, p) => add(mulRV(T.R, p), T.t);
const applyInv = (T, p) => mulRtV(T.R, sub(p, T.t));
function rotFromTo(a, b) { // minimal rotation taking unit a to unit b
  a = norm(a); b = norm(b);
  const v = cross(a, b), c = dot(a, b);
  if (c > 0.999999) return [1,0,0, 0,1,0, 0,0,1];
  if (c < -0.999999) { // antiparallel: 180° about world Z when horizontal (keeps 'up' up), else about X
    const u = Math.abs(a[2]) < 0.99 ? [0,0,1] : [1,0,0];
    return [2*u[0]*u[0]-1, 2*u[0]*u[1], 2*u[0]*u[2], 2*u[1]*u[0], 2*u[1]*u[1]-1, 2*u[1]*u[2], 2*u[2]*u[0], 2*u[2]*u[1], 2*u[2]*u[2]-1];
  }
  const k = 1 / (1 + c);
  return [v[0]*v[0]*k+c, v[0]*v[1]*k-v[2], v[0]*v[2]*k+v[1],
          v[1]*v[0]*k+v[2], v[1]*v[1]*k+c, v[1]*v[2]*k-v[0],
          v[2]*v[0]*k-v[1], v[2]*v[1]*k+v[0], v[2]*v[2]*k+c];
}

function rotAxis(axis, deg) { // Rodrigues, axis need not be unit
  const [x,y,z] = norm(axis), c = Math.cos(deg*D), s = Math.sin(deg*D), t = 1-c;
  return [t*x*x+c, t*x*y-s*z, t*x*z+s*y, t*x*y+s*z, t*y*y+c, t*y*z-s*x, t*x*z-s*y, t*y*z+s*x, t*z*z+c];
}
function eulerFromR(R) { // inverse of rotEuler (degrees); gimbal-safe enough for placement
  const sy = -R[6], y = Math.asin(Math.max(-1, Math.min(1, sy)));
  if (Math.abs(sy) < 0.999999) return [Math.atan2(R[7], R[8])/D, y/D, Math.atan2(R[3], R[0])/D];
  return [0, y/D, Math.atan2(-R[1], R[4])/D];
}

return {ID,mulRR,rotEuler,mulRV,mulRtV,add,sub,scale,len,norm,cross,dot,fromEuler,compose,apply,applyInv,rotFromTo,rotAxis,eulerFromR};})();
MOD['mesh']=(()=>{
// Visual mesh builder: plain triangle meshes (no DOM, no three.js), local space, mm, Z up.
// Used by core/engine/visual/*.js to build the real shape of a component (flange rings with bolt holes, torus bends,
// valve bodies, handwheels ...). Winding is counter-clockwise seen from outside, normals point outward.
// Collision still uses the simple boxes / cylinders of the component json; this layer is only what the user SEES and exports.
const { apply, mulRV, norm, cross, dot, sub, add, scale, rotFromTo } = MOD['math3'];
const TAU = Math.PI * 2;

class Geo {
  constructor() { this.pos = []; this.nor = []; this.idx = []; }
  get verts() { return this.pos.length / 3; }
  v(p, n) { this.pos.push(p[0], p[1], p[2]); this.nor.push(n[0], n[1], n[2]); return this.pos.length / 3 - 1; }
  q(a, b, c, d) { this.idx.push(a, b, c, a, c, d); }
  tri(a, b, c) { this.idx.push(a, b, c); }
  // append another Geo, optionally moved by T = { R, t }
  merge(g, T) {
    const o = this.verts;
    for (let i = 0; i < g.pos.length; i += 3) {
      let p = [g.pos[i], g.pos[i + 1], g.pos[i + 2]], n = [g.nor[i], g.nor[i + 1], g.nor[i + 2]];
      if (T) { p = apply(T, p); n = mulRV(T.R, n); }
      this.pos.push(p[0], p[1], p[2]); this.nor.push(n[0], n[1], n[2]);
    }
    for (const k of g.idx) this.idx.push(k + o);
    return this;
  }
  get empty() { return this.idx.length === 0; }
}

// Pose with local Z along `dir`, local Y = world up (so bolt patterns straddle the vertical centre line), origin at `at`.
function frame(dir, at = [0, 0, 0]) {
  const Z = norm(dir);
  let X = Math.abs(Z[2]) > 0.999 ? [1, 0, 0] : norm(cross([0, 0, 1], Z));
  const Y = cross(Z, X);
  return { R: [X[0], Y[0], Z[0], X[1], Y[1], Z[1], X[2], Y[2], Z[2]], t: at.slice() };
}
const move = (x, y, z) => ({ R: [1, 0, 0, 0, 1, 0, 0, 0, 1], t: [x, y, z] });

function box(sx, sy, sz) {
  const g = new Geo(), [x, y, z] = [sx / 2, sy / 2, sz / 2];
  const face = (a, b, c, d, n) => g.q(g.v(a, n), g.v(b, n), g.v(c, n), g.v(d, n));
  face([x, -y, -z], [x, y, -z], [x, y, z], [x, -y, z], [1, 0, 0]);   face([-x, y, -z], [-x, -y, -z], [-x, -y, z], [-x, y, z], [-1, 0, 0]);
  face([x, y, -z], [-x, y, -z], [-x, y, z], [x, y, z], [0, 1, 0]);   face([-x, -y, -z], [x, -y, -z], [x, -y, z], [-x, -y, z], [0, -1, 0]);
  face([-x, -y, z], [x, -y, z], [x, y, z], [-x, y, z], [0, 0, 1]);   face([-x, y, -z], [x, y, -z], [x, -y, -z], [-x, -y, -z], [0, 0, -1]);
  return g;
}

// Revolve a profile [[r, z], ...] around the local Z axis. Walk the profile with the solid on the LEFT
// (outer wall going up, top cap going towards the axis). opts: seg (default 48), smooth (average normals of neighbouring
// segments when they bend less than 40 degrees), flat (one normal per angular facet, for hex nuts).
function lathe(profile, opts = {}) {
  const seg = opts.seg || 48, g = new Geo(), n2 = [];
  for (let i = 0; i + 1 < profile.length; i++) {
    const dr = profile[i + 1][0] - profile[i][0], dz = profile[i + 1][1] - profile[i][1], L = Math.hypot(dr, dz);
    n2.push(L < 1e-9 ? null : [dz / L, -dr / L]);
  }
  const blend = (a, b) => {
    if (!opts.smooth || !a || !b || a[0] * b[0] + a[1] * b[1] < Math.cos(40 * Math.PI / 180)) return a;
    const m = [a[0] + b[0], a[1] + b[1]], L = Math.hypot(m[0], m[1]) || 1; return [m[0] / L, m[1] / L];
  };
  for (let i = 0; i + 1 < profile.length; i++) {
    const nc = n2[i]; if (!nc) continue;
    let prev = null, next = null;
    for (let j = i - 1; j >= 0 && !prev; j--) prev = n2[j];
    for (let j = i + 1; j < n2.length && !next; j++) next = n2[j];
    const n0 = blend(nc, prev), n1 = blend(nc, next);
    for (let k = 0; k < seg; k++) {
      const a0 = TAU * k / seg, a1 = TAU * (k + 1) / seg, am = (a0 + a1) / 2;
      const P = (pt, a) => [pt[0] * Math.cos(a), pt[0] * Math.sin(a), pt[1]];
      const N = (n, a) => opts.flat ? [nc[0] * Math.cos(am), nc[0] * Math.sin(am), nc[1]] : [n[0] * Math.cos(a), n[0] * Math.sin(a), n[1]];
      const a = g.v(P(profile[i], a0), N(n0, a0)), b = g.v(P(profile[i], a1), N(n0, a1));
      const c = g.v(P(profile[i + 1], a1), N(n1, a1)), d = g.v(P(profile[i + 1], a0), N(n1, a0));
      g.q(a, b, c, d);
    }
  }
  return g;
}
// solid cylinder, axis Z, centred
const cyl = (r, len, opts) => lathe([[0, -len / 2], [r, -len / 2], [r, len / 2], [0, len / 2]], opts);
// hollow tube (axis Z, centred) with open ends
const hollow = (ro, ri, len, opts) => lathe([[ri, -len / 2], [ro, -len / 2], [ro, len / 2], [ri, len / 2], [ri, -len / 2]], opts);
// hex prism (nut / bolt head), across-corners radius r, axis Z, centred
const hex = (r, len) => lathe([[0, -len / 2], [r, -len / 2], [r, len / 2], [0, len / 2]], { seg: 6, flat: true });
// cone / frustum, axis Z, from z0 (radius r0) to z1 (radius r1), closed
const cone = (r0, r1, z0, z1, opts) => lathe([[0, z0], [r0, z0], [r1, z1], [0, z1]], opts);
// sphere of radius r (axis Z)
function sphere(r, opts = {}) {
  const prof = [], n = opts.rings || 14;
  for (let i = 0; i <= n; i++) { const a = -Math.PI / 2 + Math.PI * i / n; prof.push([Math.max(0, r * Math.cos(a)), r * Math.sin(a)]); }
  return lathe(prof, { smooth: true, seg: opts.seg || 40 });
}

// Sweep a circle of radius r along a polyline `pts` (rotation-minimising frames). closed = loop (handwheel rim).
function tube(pts, r, opts = {}) {
  const seg = opts.seg || 24, g = new Geo(), n = pts.length, closed = !!opts.closed;
  const tan = pts.map((p, i) => {
    const a = pts[closed ? (i + n - 1) % n : Math.max(i - 1, 0)], b = pts[closed ? (i + 1) % n : Math.min(i + 1, n - 1)];
    return norm(sub(b, a));
  });
  let N = norm(cross(tan[0], Math.abs(tan[0][2]) < 0.9 ? [0, 0, 1] : [1, 0, 0]));
  const rings = [];
  for (let i = 0; i < n; i++) {
    if (i > 0) { // parallel transport: rotate previous N by the change of tangent
      const R = rotFromTo(tan[i - 1], tan[i]); N = norm(mulRV(R, N));
    }
    const B = cross(tan[i], N), ring = [], rr = typeof r === 'function' ? r(i / (n - 1)) : r;
    for (let k = 0; k < seg; k++) {
      const a = TAU * k / seg, d = add(scale(N, Math.cos(a)), scale(B, Math.sin(a)));
      ring.push(g.v(add(pts[i], scale(d, rr)), d));
    }
    rings.push(ring);
  }
  const last = closed ? n : n - 1;
  for (let i = 0; i < last; i++) {
    const A = rings[i], B = rings[(i + 1) % n];
    for (let k = 0; k < seg; k++) g.q(A[k], A[(k + 1) % seg], B[(k + 1) % seg], B[k]);
  }
  if (!closed && opts.caps !== false) for (const [i, flip] of [[0, true], [n - 1, false]]) {
    const rr = typeof r === 'function' ? r(i / (n - 1)) : r, nn = flip ? scale(tan[i], -1) : tan[i];
    const c = g.v(pts[i], nn), ring = rings[i].map((_, k) => { const idx = rings[i][k]; return g.v([g.pos[idx * 3], g.pos[idx * 3 + 1], g.pos[idx * 3 + 2]], nn); });
    for (let k = 0; k < seg; k++) flip ? g.tri(c, ring[(k + 1) % seg], ring[k]) : g.tri(c, ring[k], ring[(k + 1) % seg]);
  }
  return g;
}
// points of a circular arc: centre c, radius R, starting direction u0 (unit), turning towards unit v0 (u0 ⟂ v0), angle in degrees
function arcPoints(c, R, u0, v0, deg, steps = 20) {
  const out = [];
  for (let i = 0; i <= steps; i++) { const a = (deg * Math.PI / 180) * i / steps; out.push(add(c, add(scale(u0, R * Math.cos(a)), scale(v0, R * Math.sin(a))))); }
  return out;
}

// inside-out copy: normals and winding reversed (inner wall of a hollow part)
function flip(g) {
  const o = new Geo(); o.pos = g.pos.slice(); o.nor = g.nor.map(v => -v);
  for (let i = 0; i < g.idx.length; i += 3) o.idx.push(g.idx[i], g.idx[i + 2], g.idx[i + 1]);
  return o;
}

return {Geo,frame,move,box,lathe,cyl,hollow,hex,cone,sphere,tube,arcPoints,flip};})();
MOD['gen/genroom']=(()=>{
// Generator room (diesel generator set room) generator.
// One component = a complete, ready-to-build DG room: floor slab, walls with real openings, roof slab, one or two DG sets on plinths,
// day fuel tank with bund, exhaust line (bellows, silencer, pipe, sleeve, stack), cooling-air louvres, equipment and personnel doors,
// control panel, battery rack, cable trench, monorail hoist, fire kit, lights, extraction fan, acoustic lining.
// plan(p) is the single source of truth: gen/genroom.js (collision shapes, ports, details) and visual/genroom.js (real mesh) both read it.
// Engine space: X = room length (radiator end = -X, alternator end and doors = +X), Y = room width (+Y = service side), Z = up.
// Origin = bottom centre of the outer footprint (under the floor slab). Ports: B (bottom), T (roof top) = face-v; L / R (ends) = face-h.
// All sizes below are generic envelopes (indicative), not a maker's catalogue. Confirm with the DG set maker and local rules.

// kVA -> [length, width, height of the set on its skid (mm), exhaust pipe DN (mm), mass (kg)]
const SETS = {
  62.5: [2300, 900, 1450, 75, 1100], 100: [2600, 1000, 1600, 100, 1500], 125: [2800, 1050, 1650, 100, 1800], 160: [3000, 1100, 1750, 125, 2200],
  250: [3400, 1250, 1900, 150, 3000], 320: [3700, 1300, 2000, 150, 3600], 400: [4000, 1400, 2100, 200, 4200], 500: [4300, 1550, 2200, 200, 4900],
  625: [4600, 1700, 2300, 250, 5800], 750: [5000, 1800, 2400, 250, 6800], 1000: [5500, 2000, 2500, 300, 8800]
};
const TANKS = [100, 150, 200, 300, 500, 750, 1000, 1500, 2000, 3000, 5000];   // standard day tank sizes (litres)
const SWL = [1, 2, 3, 5, 10, 15];                                             // hoist safe working loads (tonnes)
const WALL = { grey: 0xb4b8bc, cream: 0xe0d4b4, white: 0xe8e8e4 };
const SETCOL = { blue: 0x2f5fa8, green: 0x2f7d4f, yellow: 0xd9a81e, grey: 0x7d858c, red: 0xb83a2c };

// Rules (indicative, all in one place)
const RULE = {
  floorPlain: 200, floorTrench: 500, trenchDepth: 300, trenchW: 400, roofT: 150, plinth: 150,
  sideClear: 1200,          // set to wall, and set to set
  radClear: 1500,           // radiator end: minimum distance from the radiator to the wall
  altClear: 1800, altBattery: 900, // alternator end: minimum distance (panel, door, service), plus the battery rack
  airPerKva: 0.025,         // m3/s of cooling + combustion air per kVA
  inletVelocity: 4,         // m/s through the free area of the inlet louvre
  louvreFree: 0.5,          // free area ratio of a louvre
  dischargeVelocity: 8,     // m/s through the free area of the discharge louvre
  fuelPerKva: 0.15,         // L/h per kVA at 75 % load (about 0.25 L per kWh)
  bundMargin: 200, bundWall: 100, bundFactor: 1.1,
  stackPerSqrtKva: 200,     // mm of stack above the roof per sqrt(kVA)  (guideline 0.2 * sqrt(kVA) m: check the local rule)
  minHeight: 3600
};
const clamp = (v, a, b) => Math.min(b, Math.max(a, v));
const up = (v, s) => Math.ceil(v / s - 1e-9) * s;
const r1 = v => Math.round(v * 10) / 10;
const on = v => +v === 1;

// ---- 2D helper: a rectangle [0,W]x[0,H] minus holes -> list of rectangles {u0,u1,v0,v1} (walls with real openings, floor with trench) ----
function rectMinus(W, H, holes) {
  const xs = new Set([0, W]); for (const h of holes) { xs.add(clamp(h.u0, 0, W)); xs.add(clamp(h.u1, 0, W)); }
  const X = [...xs].sort((a, b) => a - b), cells = [];
  for (let i = 0; i + 1 < X.length; i++) {
    const a = X[i], b = X[i + 1]; if (b - a < 1e-6) continue;
    const cov = holes.filter(h => h.u0 <= a + 1e-6 && h.u1 >= b - 1e-6).map(h => [clamp(h.v0, 0, H), clamp(h.v1, 0, H)]).sort((p, q) => p[0] - q[0]);
    let c = 0; const iv = [];
    for (const [lo, hi] of cov) { if (lo > c + 1e-6) iv.push([c, lo]); c = Math.max(c, hi); }
    if (c < H - 1e-6) iv.push([c, H]);
    for (const [v0, v1] of iv) cells.push({ u0: a, u1: b, v0, v1 });
  }
  cells.sort((p, q) => p.v0 - q.v0 || p.v1 - q.v1 || p.u0 - q.u0);   // merge neighbours in u that share the same v range
  const out = [];
  for (const c of cells) { const l = out[out.length - 1]; if (l && l.v0 === c.v0 && l.v1 === c.v1 && Math.abs(l.u1 - c.u0) < 1e-6) l.u1 = c.u1; else out.push({ ...c }); }
  return out;
}

// ---- the plan: every size and position, plus the rule notes ----
function plan(p) {
  const S = SETS[p.kva]; if (!S) throw new Error(`Unknown DG set size "${p.kva}" kVA.`);
  const [Ls, Ws, Hs, D, kg] = S, n = +p.sets === 2 ? 2 : 1, t = +p.t, ph = RULE.plinth, notes = [];
  const trench = on(p.trench), tankOn = on(p.dayTank), battery = on(p.battery), panel = on(p.panel);
  const fl = trench ? RULE.floorTrench : RULE.floorPlain, rt = RULE.roofT, zf = fl;
  // air
  const Q = RULE.airPerKva * p.kva;                                             // m3/s per set
  const Aw = n * Q * 1e6 / (RULE.inletVelocity * RULE.louvreFree) / 2;           // gross inlet louvre area per long wall (mm2)
  // fuel
  const lph = RULE.fuelPerKva * p.kva, vNeed = lph * n * +p.tankHours;
  const V = TANKS.find(v => v >= vNeed) ?? TANKS[TANKS.length - 1];
  if (tankOn && vNeed > TANKS[TANKS.length - 1]) notes.push(`Warning: ${Math.round(vNeed)} L of fuel is needed for ${p.tankHours} h. The largest day tank here is ${TANKS[TANKS.length - 1]} L: add a bulk tank outside.`);
  const sq = up(Math.cbrt(V * 1e6 / 2), 50);                                     // tank shape: length about twice the width and height
  const tank = { V, Ht: sq, Wt: sq }; tank.Lt = up(V * 1e6 / (sq * sq), 50);
  const m = RULE.bundMargin, bw = RULE.bundWall;
  tank.bx = tank.Lt + 2 * m; tank.by = tank.Wt + 2 * m;
  tank.hB = Math.max(150, up(RULE.bundFactor * V * 1e6 / ((tank.bx - 2 * bw) * (tank.by - 2 * bw)), 50));   // bund keeps 110 % of the tank
  tank.leg = tank.hB + 150;
  // minimum sizes
  const cS = RULE.sideClear, cR = Math.max(RULE.radClear, tankOn ? tank.bx + 450 : 0), cA = RULE.altClear + (battery ? RULE.altBattery : 0);
  const u0 = tankOn ? tank.bx + 450 : 600;                                       // inlet louvres start after the tank
  const wReq = Math.max(600, up(Aw / 1500, 100));                                // louvre about 1500 mm high
  const Lmin = Math.max(cR + Ls + cA, u0 + 1500 + wReq);
  const Wmin = n === 2 ? 2 * Ws + 3 * cS : Ws + 2 * cS;
  const legUp = Math.max(300, 1.5 * D);                                          // straight pipe above the silencer before the elbow
  const Hmin = Math.max(RULE.minHeight, up(ph + Hs + 400 + 5 * D + legUp + 1.5 * D + 300, 100));
  const pick = (want, min, what) => { want = +want; if (want > 0 && want < min - 1e-6) notes.push(`Note: room ${what} raised from ${want} to ${min} mm (smallest that fits this set, its clearances and its air).`); return Math.max(want, min); };
  const Li = pick(p.L, Lmin, 'length'), Wi = pick(p.W, Wmin, 'width'), Hi = pick(p.H, Hmin, 'height');
  const Lo = Li + 2 * t, Wo = Wi + 2 * t, zc = zf + Hi, zr = zc + rt;
  // sets
  const extraL = Li - Lmin, g = n === 2 ? (Wi - 2 * Ws) / 3 : cS;
  const xs0 = -Li / 2 + cR + extraL / 2, xs1 = xs0 + Ls;
  const sets = []; for (let k = 0; k < n; k++) sets.push({ k, ya: n === 1 ? 0 : (k === 0 ? 1 : -1) * (Ws / 2 + g / 2), x0: xs0, x1: xs1, zBase: zf + ph, zTop: zf + ph + Hs });
  // exhaust
  const stackGuide = up(RULE.stackPerSqrtKva * Math.sqrt(p.kva), 100), stackAbove = +p.stack > 0 ? +p.stack : stackGuide;
  if (+p.stack > 0 && +p.stack < stackGuide) notes.push(`Warning: stack ${p.stack} mm above the roof is below the guideline ${stackGuide} mm (0.2 x sqrt(kVA) m). Check the local rule.`);
  const sil = { L: 5 * D, Dia: Math.round(2.4 * D) };
  const roofExit = p.exhaust === 'roof';
  for (const s of sets) {
    s.xEx = xs0 + 0.45 * Ls; s.dir = s.ya >= 0 ? 1 : -1;
    s.zBell = s.zTop + 400; s.zSil0 = s.zBell; s.zSil1 = s.zBell + sil.L; s.zH = s.zSil1 + legUp;
    s.yOut = s.dir * (Wo / 2 + D / 2 + 150);
  }
  const zStackTop = zr + stackAbove;
  // louvres (inlet, both long walls)
  const wL = clamp(wReq, 600, Li - 1500 - u0), hL = up(Aw / wL, 50), sill = 500;
  if (sill + hL > Hi - 400) notes.push('Warning: the inlet louvre does not fit the wall height. Increase the room length.');
  const louvre = { u0, u1: u0 + wL, v0: sill, v1: sill + hL, w: wL, h: hL, free: wL * hL * RULE.louvreFree / 1e6 };
  // discharge opening (radiator end) per set
  const dw = Ws, dh = Math.min(Hi - 300 - (ph + 100), up(Math.max(0.8 * Hs, Q * 1e6 / (RULE.dischargeVelocity * RULE.louvreFree) / dw), 50));
  const disc = { w: dw, v0: ph + 100, v1: ph + 100 + dh, h: dh, vel: Q / (dw * dh * RULE.louvreFree / 1e6) };
  if (disc.vel > RULE.dischargeVelocity + 0.01) notes.push(`Warning: discharge air speed ${r1(disc.vel)} m/s is above ${RULE.dischargeVelocity} m/s.`);
  // doors
  const Weq = Ws + 600, Heq = Math.min(Hi - 300, up(ph + Hs + 300, 100)), pd = { w: 1000, h: 2100, u0: Li - 1200 };
  // facilities (positions in room coordinates)
  const fac = {};
  fac.tank = tankOn ? { ...tank, x0: -Li / 2 + 150, y1: Wi / 2 - 150, y0: Wi / 2 - 150 - tank.by } : null;
  fac.panel = panel ? { x0: xs1 + 300, w: 1000, d: 500, h: 1800, base: 100, y1: Wi / 2 } : null;
  fac.battery = battery ? { x0: xs1 + 1400, w: 900, d: 450, h: 800, y1: Wi / 2 } : null;
  fac.trench = trench ? { xc: xs1 + 800, w: RULE.trenchW, depth: RULE.trenchDepth, yA: Wi / 2 - 250, yB: Math.min(...sets.map(s => s.ya)) } : null;
  fac.hoist = on(p.hoist) ? { y: n === 1 ? sets[0].ya : 0, x0: -Li / 2 + 400, x1: Li / 2 - 400, zTop: zc - 50, depth: 250, xHook: (xs0 + xs1) / 2 } : null;
  // hoist capacity: heaviest lift = engine or alternator, about half the set mass
  const swl = SWL.find(v => v * 1000 >= 0.5 * kg) ?? SWL[SWL.length - 1];
  // openings per wall: u along the wall, v = height above the floor top
  const walls = { negx: { axis: 'x', side: -1, W: Wo, holes: [] }, posx: { axis: 'x', side: 1, W: Wo, holes: [] }, negy: { axis: 'y', side: -1, W: Li, holes: [] }, posy: { axis: 'y', side: 1, W: Li, holes: [] } };
  const hole = (w, h) => walls[w].holes.push(h);
  for (const s of sets) {
    hole('negx', { kind: 'discharge', set: s.k, u0: s.ya + Wo / 2 - dw / 2, u1: s.ya + Wo / 2 + dw / 2, v0: disc.v0, v1: disc.v1 });
    hole('posx', { kind: 'equipment-door', set: s.k, u0: s.ya + Wo / 2 - Weq / 2, u1: s.ya + Wo / 2 + Weq / 2, v0: 0, v1: Heq });
    if (!roofExit) { const sl = D + 200, wl = s.dir > 0 ? 'posy' : 'negy'; hole(wl, { kind: 'exhaust-sleeve', set: s.k, u0: s.xEx + Li / 2 - sl / 2, u1: s.xEx + Li / 2 + sl / 2, v0: s.zH - zf - sl / 2, v1: s.zH - zf + sl / 2 }); }
  }
  if (on(p.vent)) hole('negx', { kind: 'fan', u0: -(Wi / 2 - 500) + Wo / 2 - 350, u1: -(Wi / 2 - 500) + Wo / 2 + 350, v0: Hi - 1050, v1: Hi - 350 });
  hole('negy', { kind: 'personnel-door', u0: pd.u0, u1: pd.u0 + pd.w, v0: 0, v1: pd.h });
  for (const w of ['negy', 'posy']) hole(w, { kind: 'inlet-louvre', u0: louvre.u0, u1: louvre.u1, v0: louvre.v0, v1: louvre.v1 });
  if (tankOn) { const xc = fac.tank.x0 + tank.bx / 2, zp = tank.leg + tank.Ht + 300; fac.fill = { x: xc, z: zp }; hole('posy', { kind: 'fuel-sleeve', u0: xc + Li / 2 - 100, u1: xc + Li / 2 + 100, v0: zp - 100, v1: zp + 100 }); }
  const roofHoles = roofExit ? sets.map(s => { const sl = D + 200; return { kind: 'exhaust-sleeve', set: s.k, u0: s.xEx + Lo / 2 - sl / 2, u1: s.xEx + Lo / 2 + sl / 2, v0: s.ya + Wo / 2 - sl / 2, v1: s.ya + Wo / 2 + sl / 2 }; }) : [];
  // notes
  if (on(p.hoist) && 0.5 * kg > SWL[SWL.length - 1] * 1000) notes.push('Warning: the heaviest lift is above the largest hoist offered here (15 t).');
  return { n, t, fl, zf, rt, zc, zr, Li, Wi, Hi, Lo, Wo, Lmin, Wmin, Hmin, S: { L: Ls, W: Ws, H: Hs, D, kg }, ph, sets, Q, Aw, lph, tank, fac, sil, stackAbove, stackGuide, zStackTop, roofExit, louvre, disc,
    Weq, Heq, pd, walls, roofHoles, swl, g, cR, cA, notes, trenchOn: trench, tankOn };
}

function describe(p) {
  const P = plan(p), tag = want => (+want > 0 ? '' : ' (automatic)');
  const out = [
    `DG set${P.n === 2 ? 's: 2 x' : ':'} ${p.kva} kVA (${r1(p.kva * 0.8)} kW), each ${P.S.L} x ${P.S.W} x ${P.S.H} mm, about ${P.S.kg} kg (generic envelope)`,
    `Room inside ${P.Li} x ${P.Wi} x ${P.Hi} mm; walls ${P.t} mm; floor ${P.fl} mm${P.trenchOn ? ' with cable trench' : ''}; roof ${P.rt} mm`,
    `Smallest room for this set: ${P.Lmin} x ${P.Wmin} x ${P.Hmin} mm (length${tag(p.L)}, width${tag(p.W)}, height${tag(p.H)})`,
    `Air: ${r1(P.Q * P.n)} m3/s. Inlet louvre on each long wall ${P.louvre.w} x ${P.louvre.h} mm (free area ${r1(P.louvre.free)} m2 each, ${RULE.inletVelocity} m/s). Discharge opening ${P.disc.w} x ${P.disc.h} mm per set, ${r1(P.disc.vel)} m/s`,
    `Exhaust: DN${P.S.D}, silencer ${P.sil.Dia} x ${P.sil.L} mm, ${P.roofExit ? 'through the roof' : 'through the wall, then up the outside'}; stack ${P.stackAbove} mm above the roof (guideline ${P.stackGuide} mm)`,
    `Fuel: about ${Math.round(P.lph)} L/h per set at 75 % load${P.tankOn ? `. Day tank ${P.tank.V} L (${p.tankHours} h), ${P.tank.Lt} x ${P.tank.Wt} x ${P.tank.Ht} mm, bund ${P.tank.hB} mm high (110 % of the tank)` : '. No day tank'}`,
    `Doors: equipment door ${P.Weq} x ${P.Heq} mm per set (${p.doorType === 'shutter' ? 'rolling shutter' : 'double leaf'}), personnel door ${P.pd.w} x ${P.pd.h} mm`,
    ...(P.fac.hoist ? [`Monorail hoist: ${P.swl} t (half the set mass)`] : []),
    ...P.notes];
  return out;
}
function validate(p) { plan(p); }

// ---- collision shapes + ports ----
function generate(p) {
  const P = plan(p), shapes = [], R = v => Math.round(v * 100) / 100;
  const wallCol = WALL[p.wallColor] ?? WALL.grey;
  let n = 0;
  const box = (id, role, tags, size, at, extra = {}) => shapes.push({ id: id + '-' + (++n), role, type: 'box', size: size.map(R), at: at.map(R), tags, ...extra });
  const cyl = (id, role, tags, radius, length, axis, at, extra = {}) => shapes.push({ id: id + '-' + (++n), role, type: 'cylinder', radius: R(radius), length: R(length), axis, at: at.map(R), tags, ...extra });
  const { Li, Wi, Lo, Wo, t, zf, zc, zr, Hi } = P;
  box('floor', 'solid', ['concrete'], [Lo, Wo, P.fl], [0, 0, P.fl / 2]);
  for (const [name, w] of Object.entries(P.walls)) for (const r of rectMinus(w.W, Hi, w.holes)) {
    const uc = (r.u0 + r.u1) / 2, zz = zf + (r.v0 + r.v1) / 2, sz = r.v1 - r.v0;
    if (w.axis === 'x') box('wall-' + name, 'solid', ['masonry'], [t, r.u1 - r.u0, sz], [w.side * (Li / 2 + t / 2), -Wo / 2 + uc, zz], { color: wallCol });
    else box('wall-' + name, 'solid', ['masonry'], [r.u1 - r.u0, t, sz], [-Li / 2 + uc, w.side * (Wi / 2 + t / 2), zz], { color: wallCol });
  }
  for (const r of rectMinus(Lo, Wo, P.roofHoles)) box('roof', 'solid', ['concrete'], [r.u1 - r.u0, r.v1 - r.v0, P.rt], [-Lo / 2 + (r.u0 + r.u1) / 2, -Wo / 2 + (r.v0 + r.v1) / 2, zc + P.rt / 2]);
  // doors (closed or open by the Open parameter, 0-100 %)
  const open = clamp(+p.open || 0, 0, 100) / 100, ang = 110 * open;
  for (const s of P.sets) {
    const yc = s.ya, xo = Li / 2 + t - 25;
    if (p.doorType === 'shutter') {
      const hc = Math.max(100, P.Heq * (1 - open));
      box('shutter', 'solid', ['steel'], [40, P.Weq, hc], [xo - 5, yc, zf + P.Heq - hc / 2], { color: 0x9aa3ab });
      box('shutter-hood', 'solid', ['steel'], [300, P.Weq + 200, 300], [Li / 2 + t + 120, yc, zf + P.Heq + 150], { color: 0x6b747c });
    } else {
      const wl = (P.Weq - 20) / 2;
      for (const sd of [1, -1]) {
        const hy = yc + sd * (P.Weq / 2 - 10);
        const th = ang * Math.PI / 180, c = [xo + (wl / 2) * Math.sin(th), hy - sd * (wl / 2) * Math.cos(th), zf + (P.Heq - 20) / 2 + 10];   // leaf swings outward (+X) around its hinge
        box('equipment-door', 'solid', ['steel'], [50, wl, P.Heq - 20], c, { rot: [0, 0, R(sd * ang)], color: 0x5e6a74 });
      }
      box('door-swing', 'clearance', [], [P.Weq / 2 + 300, P.Weq, 100], [Lo / 2 + (P.Weq / 2 + 300) / 2, yc, zf + 50], { opacity: 0.12 });
    }
  }
  { const hx = Li / 2 - 205, wl = P.pd.w - 10, a = ang * Math.PI / 180, yo = -Wi / 2 - t + 25;
    box('personnel-door', 'solid', ['steel'], [wl, 50, P.pd.h - 20], [hx - (wl / 2) * Math.cos(a), yo - (wl / 2) * Math.sin(a), zf + (P.pd.h - 20) / 2 + 10], { rot: [0, 0, R(ang)], color: 0x5e6a74 }); }
  // louvres: one thin block in each opening (blades are in the visual mesh)
  for (const [name, w] of Object.entries(P.walls)) for (const h of w.holes) if (h.kind === 'inlet-louvre' || h.kind === 'discharge') {
    const uc = (h.u0 + h.u1) / 2, zz = zf + (h.v0 + h.v1) / 2;
    if (w.axis === 'x') box('louvre-' + name, 'solid', ['steel'], [30, h.u1 - h.u0, h.v1 - h.v0], [w.side * (Li / 2 + t / 2), -Wo / 2 + uc, zz], { color: 0x8a949c });
    else box('louvre-' + name, 'solid', ['steel'], [h.u1 - h.u0, 30, h.v1 - h.v0], [-Li / 2 + uc, w.side * (Wi / 2 + t / 2), zz], { color: 0x8a949c });
  }
  // DG sets on plinths
  const sc = SETCOL[p.setColor] ?? SETCOL.blue;
  for (const s of P.sets) {
    const L = P.S.L, W = P.S.W, H = P.S.H, xc = (s.x0 + s.x1) / 2;
    box('plinth', 'solid', ['concrete'], [L + 400, W + 400, P.ph], [xc, s.ya, zf + P.ph / 2]);
    box('dg-set', 'solid', ['steel'], [L, W, H], [xc, s.ya, zf + P.ph + H / 2], { color: sc });
    box('set-service', 'clearance', [], [L, 500, 100], [xc, s.ya + s.dir * (W / 2 + 350), zf + 50], { opacity: 0.1 });
    // exhaust line (collision envelope: straight pieces)
    const D = P.S.D, rr = D / 2 + 50, zH = s.zH;
    cyl('exhaust-riser', 'solid', ['steel'], rr, zH - s.zTop, 'z', [s.xEx, s.ya, (zH + s.zTop) / 2], { color: 0x3a3f45 });
    cyl('silencer', 'solid', ['steel'], P.sil.Dia / 2, P.sil.L, 'z', [s.xEx, s.ya, (s.zSil0 + s.zSil1) / 2], { color: 0x4a4f55 });
    if (P.roofExit) cyl('exhaust-stack', 'solid', ['steel'], rr, P.zStackTop - zH, 'z', [s.xEx, s.ya, (P.zStackTop + zH) / 2], { color: 0x3a3f45 });
    else {
      const y0 = s.ya, y1 = s.yOut;
      cyl('exhaust-run', 'solid', ['steel'], rr, Math.abs(y1 - y0), 'y', [s.xEx, (y0 + y1) / 2, zH], { color: 0x3a3f45 });
      cyl('exhaust-stack', 'solid', ['steel'], rr, P.zStackTop - zH, 'z', [s.xEx, y1, (P.zStackTop + zH) / 2], { color: 0x3a3f45 });
    }
  }
  const T = P.fac.tank;
  if (T) {
    const cx = T.x0 + T.bx / 2, cy = T.y1 - T.by / 2, bw = RULE.bundWall;
    box('day-tank', 'solid', ['steel'], [T.Lt, T.Wt, T.Ht], [cx, cy, zf + T.leg + T.Ht / 2], { color: 0xc8892a });
    box('bund-x', 'solid', ['concrete'], [T.bx, bw, T.hB], [cx, cy - T.by / 2 + bw / 2, zf + T.hB / 2]); box('bund-x', 'solid', ['concrete'], [T.bx, bw, T.hB], [cx, cy + T.by / 2 - bw / 2, zf + T.hB / 2]);
    box('bund-y', 'solid', ['concrete'], [bw, T.by - 2 * bw, T.hB], [cx - T.bx / 2 + bw / 2, cy, zf + T.hB / 2]); box('bund-y', 'solid', ['concrete'], [bw, T.by - 2 * bw, T.hB], [cx + T.bx / 2 - bw / 2, cy, zf + T.hB / 2]);
  }
  const PN = P.fac.panel;
  if (PN) { box('control-panel', 'solid', ['steel'], [PN.w, PN.d, PN.h], [PN.x0 + PN.w / 2, PN.y1 - PN.d / 2, zf + PN.h / 2 + PN.base], { color: 0x8c9399 });
    box('panel-front', 'clearance', [], [PN.w, 1000, 100], [PN.x0 + PN.w / 2, PN.y1 - PN.d - 500, zf + 50], { opacity: 0.1 }); }
  const B = P.fac.battery;
  if (B) box('battery-rack', 'solid', ['steel'], [B.w, B.d, B.h], [B.x0 + B.w / 2, B.y1 - B.d / 2, zf + B.h / 2], { color: 0x4d5760 });
  const Hh = P.fac.hoist;
  if (Hh) box('hoist-beam', 'solid', ['steel'], [Hh.x1 - Hh.x0, 100, Hh.depth], [(Hh.x0 + Hh.x1) / 2, Hh.y, Hh.zTop - Hh.depth / 2], { color: 0xd8a21c });
  if (on(p.fire)) for (const dy of [0, 260]) cyl('extinguisher', 'solid', ['steel'], 90, 600, 'z', [Li / 2 - 130, Wi / 2 - 300 - dy, zf + 600], { color: 0xc0392b });
  // ports
  const ports = [
    { id: 'B', at: [0, 0, 0], dir: [0, 0, -1], type: 'face-v' }, { id: 'T', at: [0, 0, R(zr)], dir: [0, 0, 1], type: 'face-v' },
    { id: 'L', at: [R(-Lo / 2), 0, 0], dir: [-1, 0, 0], type: 'face-h' }, { id: 'R', at: [R(Lo / 2), 0, 0], dir: [1, 0, 0], type: 'face-h' }];
  return { shapes, ports, info: describe(p) };
}

return {SETS,TANKS,SWL,WALL,SETCOL,RULE,rectMinus,plan,describe,validate,generate};})();
MOD['visual/util']=(()=>{
// Small helpers shared by the visual builders.
const { Geo, cyl, hollow, tube, frame, hex } = MOD['mesh'];
const { apply } = MOD['math3'];
const RED = 0xc43d2f, STEEL = 0x5d6b7a, BRIGHT = 0xb9bec5, DARK = 0x2b3340;
const along = (g, dir, p = [0, 0, 0]) => new Geo().merge(g, frame(dir, p));
const cylAt = (r, len, dir, p, o) => along(cyl(r, len, o), dir, p);
const hollowAt = (ro, ri, len, dir, p, o) => along(hollow(ro, ri, len, o), dir, p);
const part = (name, geo, color, extra = {}) => ({ name, geo, color, ...extra });
// hand wheel in a horizontal plane at height zc around (cx, cy): rim, hub, spokes
function wheel(rw, rt, zc, cx = 0, cy = 0, spokes = 4) {
  const g = new Geo(), rim = [];
  for (let i = 0; i < 48; i++) { const a = 2 * Math.PI * i / 48; rim.push([cx + rw * Math.cos(a), cy + rw * Math.sin(a), zc]); }
  g.merge(tube(rim, rt, { closed: true, seg: 10 }));
  g.merge(cylAt(rt * 2.4, rt * 3.2, [0, 0, 1], [cx, cy, zc]));
  for (let k = 0; k < spokes; k++) {
    const a = 2 * Math.PI * k / spokes;
    g.merge(tube([[cx, cy, zc], [cx + rw * Math.cos(a), cy + rw * Math.sin(a), zc]], rt * 0.55, { seg: 8 }));
  }
  return g;
}
// world position of a point given in a frame(dir, at) coordinate system
const inFrame = (dir, at, p) => apply(frame(dir, at), p);


return {hex,RED,STEEL,BRIGHT,DARK,along,cylAt,hollowAt,part,wheel,inFrame};})();
MOD['visual/genroom']=(()=>{
// Visual mesh of the generator room: what the user SEES and exports. Collision / BOM / drawings use the boxes of gen/genroom.js.
// Real shapes: walls with true openings, louvre blades, door leaves that swing, DG sets (skid, radiator with fan, engine, alternator),
// exhaust (bellows, silencer, lagged pipe, wall sleeve, stack, rain cap), day tank with bund and fuel lines, control panel, battery rack,
// cable trench with cover plates, monorail hoist, fire kit, lights, extraction fan. Everything is read from plan(p): one source of truth.
const { Geo, box, cyl, lathe, tube, hollow } = MOD['mesh'];
const { fromEuler, add, sub, scale, norm, len, dot } = MOD['math3'];
const { plan, rectMinus, WALL, SETCOL } = MOD['gen/genroom'];
const { cylAt, hollowAt, part } = MOD['visual/util'];

const mv = (x, y, z) => ({ R: [1, 0, 0, 0, 1, 0, 0, 0, 1], t: [x, y, z] });
const X = [1, 0, 0], Y = [0, 1, 0], Z = [0, 0, 1];
const bxe = (g, x0, x1, y0, y1, z0, z1) => g.merge(box(x1 - x0, y1 - y0, z1 - z0), mv((x0 + x1) / 2, (y0 + y1) / 2, (z0 + z1) / 2));
const bxr = (g, size, at, rot) => g.merge(box(size[0], size[1], size[2]), fromEuler(at, rot));
const put = (g, local, x, y, z) => g.merge(local, mv(x, y, z));
const C = { concrete: 0x9aa0a6, concreteDark: 0x80868c, steel: 0x5d6b7a, dark: 0x2b3238, black: 0x1a1d20, alu: 0xbfc4c9, door: 0x5e6a74, frame: 0x4a545d, red: 0xc0392b, glass: 0xaed6e6, rubber: 0x15171a, brass: 0xb89a5a, yellow: 0xd8a21c };

// pipe path with rounded corners (radius R), 8 steps per corner
function rounded(pts, R, steps = 8) {
  const out = [pts[0]];
  for (let i = 1; i < pts.length - 1; i++) {
    const a = pts[i - 1], b = pts[i], c = pts[i + 1], u = norm(sub(a, b)), v = norm(sub(c, b)), ang = Math.acos(Math.max(-1, Math.min(1, dot(u, v))));
    if (ang > Math.PI - 1e-3) { out.push(b); continue; }
    const dd = Math.min(R / Math.tan(ang / 2), len(sub(a, b)) / 2, len(sub(c, b)) / 2), Rr = dd * Math.tan(ang / 2);
    const p1 = add(b, scale(u, dd)), p2 = add(b, scale(v, dd)), Cn = add(b, scale(norm(add(u, v)), Rr / Math.sin(ang / 2)));
    const r1 = sub(p1, Cn), r2 = sub(p2, Cn), phi = Math.acos(Math.max(-1, Math.min(1, dot(norm(r1), norm(r2)))));
    for (let k = 0; k <= steps; k++) { const s = k / steps, w1 = Math.sin((1 - s) * phi) / Math.sin(phi), w2 = Math.sin(s * phi) / Math.sin(phi); out.push(add(Cn, add(scale(r1, w1), scale(r2, w2)))); }
  }
  out.push(pts[pts.length - 1]); return out;
}
const bellows = (r, h) => { const n = 7, pr = [[0, 0], [r, 0]]; for (let k = 0; k < n; k++) { const z = h * k / n, d = h / n; pr.push([r * 1.2, z + d * 0.25], [r * 1.2, z + d * 0.75], [r, z + d]); } pr.push([0, h]); return lathe(pr, { seg: 28 }); };
const silencerGeo = (r, L) => lathe([[0, 0], [r * 0.5, 0], [r * 0.85, r * 0.2], [r, r * 0.4], [r, L - r * 0.4], [r * 0.85, L - r * 0.2], [r * 0.5, L], [0, L]], { seg: 36, smooth: true });
const cone = (r0, r1, h, seg = 24) => lathe([[0, 0], [r0, 0], [r1, h], [0, h]], { seg });

// ---- walls ----
function wallGeo(P, name, inset = 0, thick = 0) {   // inset = 0: the wall itself; inset > 0: lining of that thickness on the inside face
  const w = P.walls[name], g = new Geo(), { Li, Wi, Wo, t, zf, Hi } = P;
  const lining = thick > 0, W = lining ? (w.axis === 'x' ? Wi : Li) : w.W, shift = lining && w.axis === 'x' ? P.t : 0;
  const holes = w.holes.map(h => ({ ...h, u0: h.u0 - shift, u1: h.u1 - shift }));
  for (const r of rectMinus(W, Hi, holes)) {
    const uc = (r.u0 + r.u1) / 2, z0 = zf + r.v0, z1 = zf + r.v1, du = r.u1 - r.u0;
    if (w.axis === 'x') { const xc = w.side * (lining ? Li / 2 - thick / 2 : Li / 2 + t / 2), yc = lining ? -Wi / 2 + uc : -Wo / 2 + uc; bxe(g, xc - (lining ? thick : t) / 2, xc + (lining ? thick : t) / 2, yc - du / 2, yc + du / 2, z0, z1); }
    else { const yc = w.side * (lining ? Wi / 2 - thick / 2 : Wi / 2 + t / 2), xc = -Li / 2 + uc; bxe(g, xc - du / 2, xc + du / 2, yc - (lining ? thick : t) / 2, yc + (lining ? thick : t) / 2, z0, z1); }
  }
  return g;
}
// a flat frame (4 bars) around an opening of a wall; returns Geo in world coordinates
function openingFrame(P, name, h, bar = 60, depth = null) {
  const w = P.walls[name], g = new Geo(), t = P.t, zf = P.zf, dep = depth ?? t;
  const rect = (u0, u1, v0, v1) => {
    const uc = (u0 + u1) / 2, vc = (v0 + v1) / 2;
    if (w.axis === 'x') bxe(g, w.side * (P.Li / 2 + t / 2) - dep / 2, w.side * (P.Li / 2 + t / 2) + dep / 2, -P.Wo / 2 + u0, -P.Wo / 2 + u1, zf + v0, zf + v1);
    else bxe(g, -P.Li / 2 + u0, -P.Li / 2 + u1, w.side * (P.Wi / 2 + t / 2) - dep / 2, w.side * (P.Wi / 2 + t / 2) + dep / 2, zf + v0, zf + v1);
  };
  rect(h.u0, h.u0 + bar, h.v0, h.v1); rect(h.u1 - bar, h.u1, h.v0, h.v1); rect(h.u0 + bar, h.u1 - bar, h.v1 - bar, h.v1);
  if (h.v0 > 0) rect(h.u0 + bar, h.u1 - bar, h.v0, h.v0 + bar);
  return g;
}
// louvre blades inside an opening
function louvreBlades(P, name, h, tilt = 40) {
  const w = P.walls[name], g = new Geo(), bladeH = 75, n = Math.max(1, Math.floor((h.v1 - h.v0 - 120) / bladeH)), uc = (h.u0 + h.u1) / 2, span = h.u1 - h.u0 - 120;
  const phi = w.axis === 'y' ? -w.side * tilt : w.side * tilt;
  const xyAt = (u, v) => w.axis === 'x' ? [w.side * (P.Li / 2 + P.t / 2), -P.Wo / 2 + u, P.zf + v] : [-P.Li / 2 + u, w.side * (P.Wi / 2 + P.t / 2), P.zf + v];
  for (let i = 0; i < n; i++) {
    const v = h.v0 + 60 + bladeH / 2 + i * ((h.v1 - h.v0 - 120) / n), at = xyAt(uc, v);
    if (w.axis === 'y') bxr(g, [span, 90, 5], at, [phi, 0, 0]); else bxr(g, [90, span, 5], at, [0, phi, 0]);
  }
  return g;
}

// ---- DG set (local frame: x 0..L radiator -> alternator, y -W/2..W/2, z 0..H above the plinth) ----
function setGeo(P, sc) {
  const { L, W, H, D } = P.S, skid = new Geo(), mounts = new Geo(), rad = new Geo(), eng = new Geo(), alt = new Geo(), ctl = new Geo(), ex = new Geo();
  for (const s of [-1, 1]) bxe(skid, 0, L, s * (W / 2 - 55) - 55, s * (W / 2 - 55) + 55, 50, 200);
  for (let i = 0; i <= 6; i++) { const x = 40 + i * (L - 80) / 6; bxe(skid, x - 35, x + 35, -W / 2 + 110, W / 2 - 110, 70, 170); }
  for (const x of [0.08, 0.5, 0.92]) for (const s of [-1, 1]) mounts.merge(cylAt(48, 50, Z, [x * L, s * (W / 2 - 55), 25], { seg: 16 }));
  const rh = 0.8 * (H - 200), rz0 = 200, rx1 = 0.24 * L, rw = 0.92 * W;
  bxe(rad, 0, rx1, -rw / 2, rw / 2, rz0, rz0 + rh);
  for (let i = 0; i < 16; i++) { const y = -rw / 2 + 40 + i * (rw - 80) / 15; bxe(rad, -10, 0, y - 6, y + 6, rz0 + 30, rz0 + rh - 30); }
  bxe(rad, -4, rx1 + 4, -rw / 2 - 6, rw / 2 + 6, rz0 + rh, rz0 + rh + 40);           // top tank
  const fr = Math.min(rw / 2 - 40, rh / 2 - 30), fz = rz0 + rh / 2;
  rad.merge(hollowAt(fr + 25, fr, 0.06 * L, X, [rx1 + 0.04 * L, 0, fz], { seg: 40 }));
  rad.merge(cylAt(fr * 0.16, 0.08 * L, X, [rx1 + 0.04 * L, 0, fz], { seg: 20 }));
  for (let i = 0; i < 7; i++) { const a = i * 2 * Math.PI / 7, r = fr * 0.5; bxr(rad, [10, fr * 0.5, 70], [rx1 + 0.04 * L, -Math.sin(a) * r, fz + Math.cos(a) * r], [a * 180 / Math.PI + 90, 0, 0]); }   // fan blades
  const ex0 = 0.29 * L, ex1 = 0.66 * L, eTop = 200 + 0.55 * (H - 200), eHead = 200 + 0.72 * (H - 200);
  bxe(eng, ex0, ex1, -0.36 * W, 0.36 * W, 200, eTop); bxe(eng, ex0 + 0.03 * L, ex1 - 0.03 * L, -0.26 * W, 0.26 * W, eTop, eHead);
  for (let i = 0; i < 6; i++) { const x = ex0 + 0.05 * L + i * (ex1 - ex0 - 0.1 * L) / 5; eng.merge(cylAt(26, 0.12 * W, Z, [x, 0, eHead + 15], { seg: 14 })); }
  eng.merge(cylAt(0.045 * W, ex1 - ex0 - 0.08 * L, X, [(ex0 + ex1) / 2, 0.30 * W, eTop - 60], { seg: 20 }));            // intake manifold
  eng.merge(cylAt(0.075 * W, 0.16 * W, Y, [ex0 + 0.12 * L, 0.42 * W, eTop - 20], { seg: 24 }));                          // turbocharger
  eng.merge(cylAt(0.1 * W, 0.28 * H, Z, [ex0 + 0.07 * L, 0.46 * W, 200 + 0.3 * H], { seg: 28 }));                           // air cleaner
  for (const x of [0.5, 0.58]) eng.merge(cylAt(0.04 * W, 0.2 * H, Z, [(ex0 + ex1) * x, -0.42 * W, 200 + 0.15 * H], { seg: 18 })); // fuel / oil filters
  const exX = P.sets[0].xEx - P.sets[0].x0;                                                // exhaust outlet position along the set
  ex.merge(cylAt(D / 2 + 8, H - eHead + 40, Z, [exX, 0, (H + eHead) / 2 - 20], { seg: 28 }));
  ex.merge(cylAt(D * 0.75, 22, Z, [exX, 0, H - 11], { seg: 36 }));
  const ra = 0.4 * W, az = 200 + ra + 40, ax0 = 0.66 * L, ax1 = 0.96 * L;
  alt.merge(cylAt(ra * 0.92, 0.04 * L, X, [ax0 - 0.01 * L, 0, az], { seg: 36 })); alt.merge(cylAt(ra, ax1 - ax0 - 0.04 * L, X, [(ax0 + 0.03 * L + ax1) / 2, 0, az], { seg: 44 }));
  for (let i = 1; i < 6; i++) alt.merge(cylAt(ra * 1.02, 10, X, [ax0 + 0.03 * L + i * (ax1 - ax0 - 0.06 * L) / 6, 0, az], { seg: 44 }));
  alt.merge(cylAt(ra * 0.7, 0.03 * L, X, [ax1 - 0.005 * L, 0, az], { seg: 32 }));
  bxe(alt, ax0 + 0.12 * L, ax0 + 0.26 * L, -0.2 * W, 0.2 * W, az + ra - 10, az + ra + 0.2 * W);                            // terminal box
  bxe(alt, ax0 + 0.1 * L, ax0 + 0.28 * L, -0.17 * W, 0.17 * W, az + ra + 0.2 * W, az + ra + 0.2 * W + 20);
  bxe(ctl, 0.45 * L, 0.56 * L, -0.4 * W - 30, -0.36 * W, 200 + 0.18 * H, 200 + 0.18 * H + 0.2 * H);                    // controller on the engine side
  bxe(ctl, 0.46 * L, 0.55 * L, -0.4 * W - 36, -0.4 * W - 30, 200 + 0.2 * H + 0.05 * H, 200 + 0.2 * H + 0.15 * H);
  return { skid, mounts, rad, eng, alt, ctl, ex, terminal: { x: ax0 + 0.19 * L, z: az + ra + 0.1 * W } };
}

function doorLeaf(w, h, ysign, color) {     // hinge at local origin, leaf towards ysign * Y, thickness along X (50 mm)
  const g = new Geo(), y0 = ysign > 0 ? 0 : -w, y1 = ysign > 0 ? w : 0;
  bxe(g, -25, 25, y0, y1, 0, h);
  const e = ysign > 0 ? 1 : -1;
  for (const z of [0.12 * h, 0.5 * h, 0.88 * h]) bxe(g, 25, 40, y0 + 80, y1 - 80, z - 40, z + 40);
  bxe(g, 25, 40, y0 + w / 2 - 40, y0 + w / 2 + 40, 80, h - 80);
  for (const z of [0.15 * h, 0.5 * h, 0.85 * h]) g.merge(cylAt(14, 90, Z, [0, ysign > 0 ? 0 : 0, z], { seg: 12 }));          // hinge barrels on the hinge line
  g.merge(cylAt(14, 160, Z, [60, y0 + (ysign > 0 ? w - 90 : 90), 1000], { seg: 12 }));                                         // handle
  return g;
}

function genRoom({ params: p }) {
  const P = plan(p), parts = [], { Li, Wi, Lo, Wo, t, zf, zc, zr, Hi, fl } = P;
  const cut = on(p.cutaway), wallC = WALL[p.wallColor] ?? WALL.grey, setC = SETCOL[p.setColor] ?? SETCOL.blue, open = Math.max(0, Math.min(100, +p.open || 0)) / 100, ang = 110 * open;
  const add2 = (name, g, color, extra) => { if (!g.empty) parts.push(part(name, g, color, extra)); };
  // floor (with cable trench) and plinths
  const floor = new Geo();
  if (P.fac.trench) {
    const T = P.fac.trench, d = T.depth;
    bxe(floor, -Lo / 2, Lo / 2, -Wo / 2, Wo / 2, 0, fl - d);
    for (const r of rectMinus(Lo, Wo, [{ u0: T.xc - T.w / 2 + Lo / 2, u1: T.xc + T.w / 2 + Lo / 2, v0: T.yB - T.w / 2 + Wo / 2, v1: T.yA + Wo / 2 }])) bxe(floor, -Lo / 2 + r.u0, -Lo / 2 + r.u1, -Wo / 2 + r.v0, -Wo / 2 + r.v1, fl - d, fl);
  } else bxe(floor, -Lo / 2, Lo / 2, -Wo / 2, Wo / 2, 0, fl);
  add2('floor-slab', floor, C.concrete);
  const plinth = new Geo(); for (const s of P.sets) bxe(plinth, (s.x0 + s.x1) / 2 - P.S.L / 2 - 200, (s.x0 + s.x1) / 2 + P.S.L / 2 + 200, s.ya - P.S.W / 2 - 200, s.ya + P.S.W / 2 + 200, zf, zf + P.ph);
  add2('set-plinth', plinth, C.concreteDark);
  // walls, frames, lining, roof
  const shown = Object.keys(P.walls).filter(n => !(cut && n === 'negy'));                       // cutaway (view only): the front wall and the roof are not drawn
  const walls = new Geo(); for (const n of shown) walls.merge(wallGeo(P, n)); add2('walls', walls, wallC);
  const frames = new Geo();
  for (const [n, w] of Object.entries(P.walls)) if (shown.includes(n)) for (const h of w.holes) if (['equipment-door', 'personnel-door', 'inlet-louvre', 'discharge', 'fan'].includes(h.kind)) frames.merge(openingFrame(P, n, h, h.kind.includes('door') ? 100 : 60));
  add2('opening-frames', frames, C.frame);
  if (on(p.acoustic)) { const l = new Geo(); for (const n of shown) l.merge(wallGeo(P, n, 1, 75)); add2('acoustic-lining', l, 0x66737f); }
  const roof = new Geo(); for (const r of rectMinus(Lo, Wo, P.roofHoles)) bxe(roof, -Lo / 2 + r.u0, -Lo / 2 + r.u1, -Wo / 2 + r.v0, -Wo / 2 + r.v1, zc, zr);
  bxe(roof, -Lo / 2, Lo / 2, -Wo / 2, -Wo / 2 + 150, zr, zr + 300); bxe(roof, -Lo / 2, Lo / 2, Wo / 2 - 150, Wo / 2, zr, zr + 300);
  bxe(roof, -Lo / 2, -Lo / 2 + 150, -Wo / 2 + 150, Wo / 2 - 150, zr, zr + 300); bxe(roof, Lo / 2 - 150, Lo / 2, -Wo / 2 + 150, Wo / 2 - 150, zr, zr + 300);
  if (!cut) add2('roof-slab', roof, C.concrete);
  // louvres
  const lv = new Geo(), lvF = new Geo();
  for (const [n, w] of Object.entries(P.walls)) if (shown.includes(n)) for (const h of w.holes) if (h.kind === 'inlet-louvre' || h.kind === 'discharge') lv.merge(louvreBlades(P, n, h));
  add2('louvre-blades', lv, 0x8a949c);
  // equipment doors
  const doors = new Geo(), shutters = new Geo(), xo = Li / 2 + t - 25;
  for (const s of P.sets) {
    if (p.doorType === 'shutter') {
      const hc = Math.max(100, P.Heq * (1 - open)), z1 = zf + P.Heq, ns = Math.ceil(hc / 100);
      for (let i = 0; i < ns; i++) { const za = z1 - (i + 1) * (hc / ns); bxe(shutters, xo - 20, xo + 20, s.ya - P.Weq / 2 + 20, s.ya + P.Weq / 2 - 20, za + 3, za + hc / ns - 3); }
      bxe(shutters, xo - 25, xo + 25, s.ya - P.Weq / 2 + 20, s.ya + P.Weq / 2 - 20, z1 - hc, z1 - hc + 40);
      for (const sd of [-1, 1]) bxe(shutters, xo - 30, xo + 45, s.ya + sd * (P.Weq / 2 - 30) - 20, s.ya + sd * (P.Weq / 2 - 30) + 20, zf, z1);
      bxe(shutters, xo - 20, Li / 2 + t + 250, s.ya - P.Weq / 2 - 100, s.ya + P.Weq / 2 + 100, z1 + 10, z1 + 340);
      for (const sd of [-1, 1]) shutters.merge(cylAt(150, 20, Y, [Li / 2 + t + 110, s.ya + sd * (P.Weq / 2 + 100), z1 + 170], { seg: 24 }));
    } else {
      const wl = (P.Weq - 20) / 2;
      for (const sd of [1, -1]) doors.merge(doorLeaf(wl, P.Heq - 20, -sd, C.door), { R: fromEuler([0, 0, 0], [0, 0, sd * ang]).R, t: [xo, s.ya + sd * (P.Weq / 2 - 10), zf + 10] });
    }
  }
  add2('equipment-doors', doors, C.door); add2('rolling-shutters', shutters, 0x9aa3ab);
  { const pd = new Geo(), wl = P.pd.w - 10, hx = Li / 2 - 205, yo = -Wi / 2 - t + 25, leaf = new Geo();
    bxe(leaf, -wl, 0, -25, 25, 0, P.pd.h - 20); bxe(leaf, -wl + 90, -90, 25, 38, 90, P.pd.h - 110); bxe(leaf, -wl + 90, -90, 25, 38, 900, 1000);
    leaf.merge(cylAt(14, 160, X, [-wl + 90, 40, 1000], { seg: 12 }));
    for (const z of [150, (P.pd.h - 20) / 2, P.pd.h - 170]) leaf.merge(cylAt(14, 90, Z, [0, 0, z], { seg: 12 }));
    pd.merge(leaf, { R: fromEuler([0, 0, 0], [0, 0, ang]).R, t: [hx, yo, zf + 10] }); if (!cut) add2('personnel-door', pd, C.door); }
  // DG sets
  const sg = setGeo(P, setC), nm = i => (P.n === 2 ? (i ? '-B' : '-A') : '');
  P.sets.forEach((s, i) => {
    const x = s.x0, y = s.ya, z = zf + P.ph, put2 = (l, name, c) => { const g = new Geo(); put(g, l, x, y, z); add2(name + nm(i), g, c); };
    put2(sg.skid, 'set-skid', 0x2d3238); put2(sg.mounts, 'set-mounts', C.rubber); put2(sg.rad, 'set-radiator', setC); put2(sg.eng, 'set-engine', 0x59636d);
    put2(sg.alt, 'set-alternator', setC); put2(sg.ctl, 'set-controller', C.black); put2(sg.ex, 'set-exhaust-outlet', 0x3a3f45);
  });
  // exhaust
  { const D = P.S.D, r = D / 2;
    P.sets.forEach((s, i) => {
      const bel = new Geo(), sil = new Geo(), pipe = new Geo(), lag = new Geo(), fit = new Geo();
      put(bel, bellows(r + 6, 400), s.xEx, s.ya, s.zTop); put(sil, silencerGeo(P.sil.Dia / 2, P.sil.L), s.xEx, s.ya, s.zSil0);
      const path = P.roofExit ? [[s.xEx, s.ya, s.zSil1], [s.xEx, s.ya, P.zStackTop]] : rounded([[s.xEx, s.ya, s.zSil1], [s.xEx, s.ya, s.zH], [s.xEx, s.yOut, s.zH], [s.xEx, s.yOut, P.zStackTop]], 1.5 * D);
      pipe.merge(tube(path.map(q => q.slice()), r, { seg: 24 }));
            const inside = P.roofExit ? [[s.xEx, s.ya, s.zSil1], [s.xEx, s.ya, zc]] : rounded([[s.xEx, s.ya, s.zSil1], [s.xEx, s.ya, s.zH], [s.xEx, s.dir * (Wi / 2 - 20), s.zH]], 1.5 * D);
      lag.merge(tube(inside, r + 55, { seg: 24 }));
      if (P.roofExit) { lag.merge(hollowAt(r + 100, r + 5, 200, Z, [s.xEx, s.ya, zc + 100], { seg: 24 })); }
      else { fit.merge(hollowAt(r + 70, r + 5, t, Y, [s.xEx, s.dir * (Wi / 2 + t / 2), s.zH], { seg: 24 })); fit.merge(hollowAt(r + 120, r + 5, 20, Y, [s.xEx, s.dir * (Wo / 2 + 10), s.zH], { seg: 24 })); }
      // stack brackets and rain cap
      const top = P.zStackTop, yS = P.roofExit ? s.ya : s.yOut;
      if (P.roofExit) for (let z = zr + 600; z < top - 300; z += 1800) fit.merge(hollowAt(r + 40, r + 3, 60, Z, [s.xEx, yS, z], { seg: 20 }));
      else for (let z = s.zH + 1500; z < top - 300; z += 1800) { fit.merge(hollowAt(r + 40, r + 3, 60, Z, [s.xEx, yS, z], { seg: 20 })); bxe(fit, s.xEx - 25, s.xEx + 25, Math.min(yS, s.dir * Wo / 2), Math.max(yS, s.dir * Wo / 2), z - 25, z + 25); }
      fit.merge(put(new Geo(), cone(r * 1.6, r * 0.2, r * 0.9, 24), s.xEx, yS, top + 0.6 * D));
      for (const a of [0, 2.094, 4.189]) fit.merge(cylAt(6, 0.6 * D, Z, [s.xEx + Math.cos(a) * r * 0.8, yS + Math.sin(a) * r * 0.8, top + 0.3 * D], { seg: 8 }));
      add2('exhaust-bellows' + nm(i), bel, 0x2b2f34); add2('exhaust-silencer' + nm(i), sil, 0xaab0b6); add2('exhaust-pipe' + nm(i), pipe, 0x3a3f45);
      add2('exhaust-lagging' + nm(i), lag, C.alu); add2('exhaust-sleeve-brackets-cap' + nm(i), fit, 0x6b747c);
    });
  }
  // day tank, bund, fuel lines
  const Tk = P.fac.tank;
  if (Tk) {
    const cx = Tk.x0 + Tk.bx / 2, cy = Tk.y1 - Tk.by / 2, bw = 100, tb = zf + Tk.leg, tt = tb + Tk.Ht, bund = new Geo(), tank = new Geo(), pipes = new Geo(), fit = new Geo(), gauge = new Geo();
    bxe(bund, cx - Tk.bx / 2, cx + Tk.bx / 2, cy - Tk.by / 2, cy - Tk.by / 2 + bw, zf, zf + Tk.hB); bxe(bund, cx - Tk.bx / 2, cx + Tk.bx / 2, cy + Tk.by / 2 - bw, cy + Tk.by / 2, zf, zf + Tk.hB);
    bxe(bund, cx - Tk.bx / 2, cx - Tk.bx / 2 + bw, cy - Tk.by / 2 + bw, cy + Tk.by / 2 - bw, zf, zf + Tk.hB); bxe(bund, cx + Tk.bx / 2 - bw, cx + Tk.bx / 2, cy - Tk.by / 2 + bw, cy + Tk.by / 2 - bw, zf, zf + Tk.hB);
    bxe(tank, cx - Tk.Lt / 2, cx + Tk.Lt / 2, cy - Tk.Wt / 2, cy + Tk.Wt / 2, tb, tt);
    for (const sx of [-1, 1]) for (const sy of [-1, 1]) bxe(tank, cx + sx * (Tk.Lt / 2 - 60) - 30, cx + sx * (Tk.Lt / 2 - 60) + 30, cy + sy * (Tk.Wt / 2 - 60) - 30, cy + sy * (Tk.Wt / 2 - 60) + 30, zf, tb);
    for (const z of [tb + 40, tt - 40]) bxe(tank, cx - Tk.Lt / 2 - 6, cx + Tk.Lt / 2 + 6, cy - Tk.Wt / 2 - 6, cy + Tk.Wt / 2 + 6, z - 12, z + 12);   // stiffener bands
    tank.merge(hollowAt(150, 120, 40, Z, [cx - Tk.Lt * 0.25, cy, tt + 20], { seg: 28 })); tank.merge(cylAt(120, 10, Z, [cx - Tk.Lt * 0.25, cy, tt + 45], { seg: 28 }));   // manway
    const ven = rounded([[cx + Tk.Lt * 0.35, cy, tt], [cx + Tk.Lt * 0.35, cy, tt + 450], [cx + Tk.Lt * 0.35 + 150, cy, tt + 450], [cx + Tk.Lt * 0.35 + 150, cy, tt + 360]], 60);
    pipes.merge(tube(ven, 20, { seg: 14 }));
    const fx = P.fac.fill.x, fz = P.fac.fill.z, wy = Wo / 2;
    pipes.merge(tube(rounded([[fx, cy, tt], [fx, cy, fz], [fx, wy + 280, fz]], 80), 25, { seg: 16 }));
    fit.merge(cylAt(45, 70, Y, [fx, wy + 190, fz], { seg: 18 })); bxe(fit, fx - 8, fx + 8, wy + 190 - 6, wy + 190 + 6, fz, fz + 150);                // fill valve and lever
    fit.merge(cylAt(40, 30, Y, [fx, wy + 295, fz], { seg: 18 }));                                                                                      // cap
    const s0 = P.sets[0], fy = s0.ya + s0.dir * P.S.W / 2, xf = s0.x0 + 0.5 * P.S.L, zo = tb + 150;
    pipes.merge(tube(rounded([[cx + Tk.Lt / 2, cy, zo], [xf, cy, zo], [xf, cy, zf + P.ph + 700], [xf, fy, zf + P.ph + 700]], 70), 16, { seg: 12 }));
    fit.merge(cylAt(28, 90, X, [cx + Tk.Lt / 2 + 80, cy, zo], { seg: 14 })); bxe(fit, cx + Tk.Lt / 2 + 72, cx + Tk.Lt / 2 + 88, cy - 6, cy + 6, zo, zo + 110);   // outlet valve
    fit.merge(cylAt(24, 80, Z, [cx - Tk.Lt / 2 + 80, cy - Tk.Wt / 2 - 30, tb + 60], { seg: 14 })); bxe(fit, cx - Tk.Lt / 2 + 72, cx - Tk.Lt / 2 + 88, cy - Tk.Wt / 2 - 36, cy - Tk.Wt / 2 - 24, tb + 100, tb + 200);          // drain valve
    gauge.merge(cylAt(11, Tk.Ht - 160, Z, [cx + Tk.Lt / 2 + 22, cy - Tk.Wt / 4, tb + Tk.Ht / 2], { seg: 12 }));
    for (const z of [tb + 80, tt - 80]) gauge.merge(cylAt(20, 40, X, [cx + Tk.Lt / 2 + 10, cy - Tk.Wt / 4, z], { seg: 12 }));
    add2('day-tank', tank, 0xc8892a); add2('tank-bund', bund, C.concrete); add2('fuel-pipes', pipes, 0xb5651d); add2('fuel-valves-fittings', fit, C.brass); add2('tank-level-gauge', gauge, C.glass, { opacity: 0.55 });
  }
  // control panel and battery
  const Pn = P.fac.panel;
  if (Pn) {
    const g = new Geo(), dets = new Geo(), glass = new Geo(), cx = Pn.x0 + Pn.w / 2, yf = Pn.y1 - Pn.d, z0 = zf + Pn.base;
    bxe(g, Pn.x0 + 10, Pn.x0 + Pn.w - 10, yf + 10, Pn.y1 - 10, zf, z0); bxe(g, Pn.x0, Pn.x0 + Pn.w, yf, Pn.y1, z0, z0 + Pn.h);
    bxe(dets, Pn.x0 + 60, Pn.x0 + Pn.w - 60, yf - 6, yf, z0 + 100, z0 + Pn.h - 100);                                                              // door panel
    for (let i = 0; i < 5; i++) bxe(dets, Pn.x0 + 140, Pn.x0 + Pn.w - 140, yf - 14, yf - 6, z0 + 100 + i * 14, z0 + 108 + i * 14);              // louvre grille
    bxe(glass, cx - 220, cx + 220, yf - 12, yf - 6, z0 + 1150, z0 + 1550);                                                                            // meter window
    [C.red, 0xe0a020, 0x2fa36b].forEach((c, i) => dets.merge(cylAt(22, 14, Y, [cx - 120 + i * 120, yf - 14, z0 + 960], { seg: 16 })));
    for (const dx of [-120, 0, 120]) dets.merge(cylAt(20, 18, Y, [cx + dx, yf - 15, z0 + 800], { seg: 16 }));
    bxe(dets, Pn.x0 + Pn.w - 100, Pn.x0 + Pn.w - 80, yf - 30, yf - 6, z0 + 850, z0 + 1050);                                                        // handle
    add2('control-panel', g, 0x8c9399); add2('panel-front-details', dets, 0x30363c); add2('panel-glass', glass, C.glass, { opacity: 0.45 });
  }
  const Bt = P.fac.battery;
  if (Bt) {
    const g = new Geo(), bat = new Geo(), ch = new Geo(), y0 = Bt.y1 - Bt.d, y1 = Bt.y1;
    for (const sx of [0, 1]) for (const sy of [0, 1]) bxe(g, Bt.x0 + sx * (Bt.w - 40), Bt.x0 + sx * (Bt.w - 40) + 40, y0 + sy * (Bt.d - 40), y0 + sy * (Bt.d - 40) + 40, zf, zf + Bt.h);
    for (const z of [zf + 200, zf + 500]) bxe(g, Bt.x0, Bt.x0 + Bt.w, y0, y1, z, z + 30);
    for (let i = 0; i < 2; i++) { const x0 = Bt.x0 + 30 + i * (Bt.w / 2 - 15); bxe(bat, x0, x0 + Bt.w / 2 - 45, y0 + 40, y1 - 40, zf + 230, zf + 470); for (const s of [0.25, 0.75]) bat.merge(cylAt(14, 30, Z, [x0 + s * (Bt.w / 2 - 45), (y0 + y1) / 2, zf + 485], { seg: 10 })); }
    bxe(ch, Bt.x0 + 250, Bt.x0 + 650, y1 - 150, y1, zf + 1300, zf + 1800); bxe(ch, Bt.x0 + 300, Bt.x0 + 500, y1 - 156, y1 - 150, zf + 1550, zf + 1700);
    add2('battery-rack', g, 0x4d5760); add2('batteries', bat, 0x1d3a6b); add2('battery-charger', ch, 0xb9bec5);
  }
  // cable trench cover and cables
  const Tr = P.fac.trench;
  if (Tr) {
    const cov = new Geo(), cab = new Geo(), gaps = P.sets.map(s => s.ya), top = zf;
    for (let y = Tr.yB - Tr.w / 2 + 10; y < Tr.yA - 10;) {
      const y1 = Math.min(y + 600, Tr.yA - 10), yc = (y + y1) / 2, near = gaps.some(a => Math.abs(a - yc) < 250 + (y1 - y) / 2);
      if (!near) { bxe(cov, Tr.xc - Tr.w / 2 + 6, Tr.xc + Tr.w / 2 - 6, y + 4, y1 - 4, top - 12, top); for (const k of [-1, 0, 1]) bxe(cov, Tr.xc + k * 100 - 6, Tr.xc + k * 100 + 6, y + 40, y1 - 40, top, top + 4); }
      y = y1;
    }
    for (const s of P.sets) for (const [k, c] of [[-1, 0], [0, 1], [1, 2]]) {
      const tm = setGeo(P, 0).terminal, y = s.ya + k * 35, zb = zf - Tr.depth + 50 + (k + 1) * 25;
      cab.merge(tube(rounded([[s.x0 + tm.x, y, zf + P.ph + tm.z], [Tr.xc + k * 45, y, zf + P.ph + tm.z], [Tr.xc + k * 45, y, zb], [Tr.xc + k * 45, Tr.yA - 120, zb]], 70), 14, { seg: 10 }));
    }
    add2('trench-cover-plates', cov, 0x6e7378); add2('power-cables', cab, 0x16181a);
  }
  // hoist
  const Hh = P.fac.hoist;
  if (Hh) {
    const g = new Geo(), tro = new Geo(), chain = new Geo(), hook = new Geo(), len0 = Hh.x1 - Hh.x0, xc = (Hh.x0 + Hh.x1) / 2, zt = Hh.zTop, zb = zt - Hh.depth;
    bxe(g, Hh.x0, Hh.x1, Hh.y - 60, Hh.y + 60, zt - 14, zt); bxe(g, Hh.x0, Hh.x1, Hh.y - 60, Hh.y + 60, zb, zb + 14); bxe(g, Hh.x0, Hh.x1, Hh.y - 5, Hh.y + 5, zb + 14, zt - 14);
    for (const x of [Hh.x0, Hh.x1 - 20]) bxe(g, x, x + 20, Hh.y - 70, Hh.y + 70, zb - 10, zt);
    for (let x = Hh.x0 + 800; x < Hh.x1 - 400; x += 2000) bxe(g, x - 100, x + 100, Hh.y - 100, Hh.y + 100, zt, zt + 50);                                  // hanger plates
    const hx = Hh.xHook, hz = zb - 140;
    for (const s of [-1, 1]) { bxe(tro, hx - 120, hx + 120, Hh.y + s * 110 - 8, Hh.y + s * 110 + 8, zb - 60, zt + 10); for (const dx of [-80, 80]) tro.merge(cylAt(32, 20, Y, [hx + dx, Hh.y + s * 82, zb + 70], { seg: 16 })); }
    bxe(tro, hx - 150, hx + 150, Hh.y - 120, Hh.y + 120, hz - 130, zb - 60);
    const sw = Hh.zTop - Hh.depth - 140 - 130;
    chain.merge(tube([[hx, Hh.y, hz - 130], [hx, Hh.y, Math.max(zf + 2200, hz - 900)]], 8, { seg: 8 }));
    const zh = Math.max(zf + 2200, hz - 900);
    bxe(hook, hx - 45, hx + 45, Hh.y - 30, Hh.y + 30, zh - 110, zh);
    hook.merge(tube(rounded([[hx, Hh.y, zh - 110], [hx, Hh.y, zh - 190], [hx + 70, Hh.y, zh - 260], [hx + 20, Hh.y, zh - 330], [hx - 50, Hh.y, zh - 270]], 40), 12, { seg: 10 }));
    add2('monorail-beam', g, C.yellow); add2('hoist-trolley', tro, 0xd8a21c); add2('hoist-chain', chain, 0x2a2d30); add2('hoist-hook', hook, 0x23272b);
  }
  // fire kit, lights, vent fan, drain
  if (on(p.fire)) {
    const ex = new Geo(), tr = new Geo(), det = new Geo();
    [[0, C.red], [260, 0x1d1d1d]].forEach(([dy, c], i) => {
      const x = Li / 2 - 130, y = Wi / 2 - 300 - dy, z = zf + 600, g = new Geo();
      g.merge(cylAt(90, 560, Z, [x, y, z], { seg: 24 })); g.merge(cylAt(40, 70, Z, [x, y, z + 315], { seg: 16 })); bxe(g, x - 40, x + 40, y - 10, y + 10, z + 340, z + 365);
      tr.merge(g); bxe(ex, x - 70, x + 70, y - 100, y + 100, z - 40, z - 20);
    });
    for (const [x, y] of [[-Li / 4, 0], [Li / 4, 0]]) det.merge(cylAt(60, 30, Z, [x, y, zc - 15], { seg: 20 }));
    add2('fire-extinguishers', tr, C.red); add2('extinguisher-brackets', ex, C.dark); add2('smoke-detectors', det, 0xe6e6e6);
  }
  if (on(p.lights)) {
    const g = new Geo(), em = new Geo(), rows = P.n === 2 ? [-Wi / 3, Wi / 3] : [-Wi / 5, Wi / 5];
    for (const y of rows) for (let x = -Li / 2 + 1000; x < Li / 2 - 600; x += 2400) bxe(g, x - 600, x + 600, y - 45, y + 45, zc - 60, zc - 10);
    bxe(em, Li / 2 - 80, Li / 2 - 40, P.sets[0].ya - 150, P.sets[0].ya + 150, zf + P.Heq + 60, zf + P.Heq + 140);
    bxe(em, Li / 2 - 700 - 175, Li / 2 - 700 + 175, -Wi / 2 + 4, -Wi / 2 + 34, zf + 2250, zf + 2400);
    add2('led-battens', g, 0xf4f2d8); add2('emergency-and-exit-lights', em, 0x2fa36b);
  }
  if (on(p.vent)) {
    const y = -(Wi / 2 - 500), z = zf + Hi - 700, x = -Li / 2 + 70, g = new Geo(), bl = new Geo();
    g.merge(hollowAt(320, 280, 120, X, [x, y, z], { seg: 36 })); g.merge(cylAt(60, 140, X, [x, y, z], { seg: 20 }));
    for (let i = 0; i < 6; i++) { const a = i * Math.PI / 3 + 0.4; bxr(bl, [10, 240, 100], [x, y + Math.sin(a) * 160, z + Math.cos(a) * 160], [90 - a * 180 / Math.PI, 0, 0]); }
    for (const dz of [-250, -125, 0, 125, 250]) bxe(g, x - 70, x - 55, y - 300, y + 300, z + dz - 4, z + dz + 4);
    add2('extraction-fan', g, 0x6b747c); add2('fan-blades', bl, 0x2b3238);
  }
  { const s = P.sets[0], g = new Geo(), x = s.x0 + 0.2 * P.S.L, y = s.ya + s.dir * (P.S.W / 2 + 500); bxe(g, x - 150, x + 150, y - 150, y + 150, zf, zf + 8); for (let i = -2; i <= 2; i++) bxe(g, x + i * 50 - 5, x + i * 50 + 5, y - 150, y + 150, zf + 8, zf + 14); add2('floor-drain-grating', g, 0x3a3f45); }
  return parts;
}
const on = v => +v === 1;

return {genRoom};})();
const G=MOD['gen/genroom'],V=MOD['visual/genroom'];return {plan:G.plan,describe:G.describe,SETS:G.SETS,RULE:G.RULE,genRoom:V.genRoom};})();
</script>
<script>
const $=id=>document.getElementById(id);
const FAC=[['dayTank','Day tank + bund'],['panel','Control (AMF) panel'],['battery','Battery + charger'],['trench','Cable trench'],['hoist','Monorail hoist'],['fire','Fire kit'],['lights','Lights'],['vent','Extraction fan'],['acoustic','Acoustic lining']];
Object.keys(GR.SETS).forEach(k=>$('kva').add(new Option(k+' kVA',k)));$('kva').value='250';
FAC.forEach(([k,l])=>{const d=document.createElement('label');d.innerHTML='<input type="checkbox" id="'+k+'" checked> '+l;$('fac').appendChild(d)});
const box=$('view'),R=new THREE.WebGLRenderer({antialias:true,alpha:true});box.appendChild(R.domElement);
const S=new THREE.Scene(),C=new THREE.PerspectiveCamera(40,1,.05,500);S.add(new THREE.AmbientLight(0xffffff,.7));
const dl=new THREE.DirectionalLight(0xffffff,.9);dl.position.set(8,14,9);S.add(dl);
const ctl=THREE.OrbitControls?new THREE.OrbitControls(C,R.domElement):null;
let model=null,spec={},bad=false;
function params(){const p={};['L','W','H','t','stack'].forEach(k=>p[k]=+$(k).value||0);p.t=+$('t').value||230;
 p.kva=+$('kva').value;p.sets=+$('sets').value;p.exhaust=$('exhaust').value;p.doorType=$('doorType').value;p.tankHours=+$('tankHours').value;p.wallColor=$('wallColor').value;p.setColor=$('setColor').value;
 FAC.forEach(([k])=>p[k]=$(k).checked?1:0);p.open=+$('open').value;p.cutaway=$('cut').checked?1:0;return p}
function mesh(part){const n=part.geo.pos.length/3,pos=new Float32Array(n*3),nor=new Float32Array(n*3),a=part.geo.pos,b=part.geo.nor;
 for(let i=0;i<n;i++){pos[3*i]=a[3*i]/1000;pos[3*i+1]=a[3*i+2]/1000;pos[3*i+2]=-a[3*i+1]/1000;nor[3*i]=b[3*i];nor[3*i+1]=b[3*i+2];nor[3*i+2]=-b[3*i+1]}   // engine Z-up (mm) -> three.js Y-up (m)
 const g=new THREE.BufferGeometry();g.setAttribute('position',new THREE.BufferAttribute(pos,3));g.setAttribute('normal',new THREE.BufferAttribute(nor,3));g.setIndex(part.geo.idx);
 const o=part.opacity===undefined?1:part.opacity,m=new THREE.MeshStandardMaterial({color:part.color,metalness:.2,roughness:.65,side:THREE.DoubleSide,transparent:o<1,opacity:o});
 const me=new THREE.Mesh(g,m);me.name=part.name;return me}
function build(fit){
 const p=params(),P=GR.plan(p);$('ov').textContent=p.open+' %';
 if(model){S.remove(model);model.traverse(o=>{if(o.geometry)o.geometry.dispose();if(o.material)o.material.dispose()})}
 model=new THREE.Group();model.name='Generator_room_'+p.kva+'kVA_'+p.sets+'set';const parts=GR.genRoom({params:p});parts.forEach(q=>model.add(mesh(q)));S.add(model);
 const bb=new THREE.Box3().setFromObject(model),c=bb.getCenter(new THREE.Vector3()),sz=bb.getSize(new THREE.Vector3()),r=Math.max(sz.x,sz.y,sz.z);
 if(fit&&ctl){ctl.target.copy(c);C.position.set(c.x+r*.9,c.y+r*.8,c.z+r*1.0);C.far=r*20;C.updateProjectionMatrix()}
 const m=v=>(v/1000).toFixed(2)+' m',ck=[];const ok=(c,t)=>ck.push([c,t]);
 ok(P.Li>=P.Lmin&&P.Wi>=P.Wmin&&P.Hi>=P.Hmin,'Room '+m(P.Li)+' x '+m(P.Wi)+' x '+m(P.Hi)+' inside (smallest for this set: '+m(P.Lmin)+' x '+m(P.Wmin)+' x '+m(P.Hmin)+')');
 ok(2*P.louvre.free>=P.n*P.Q/4-1e-6,'Cooling air '+(P.n*P.Q).toFixed(1)+' m³/s: inlet louvres '+m(P.louvre.w)+' x '+m(P.louvre.h)+' on each long wall, free area '+(2*P.louvre.free).toFixed(2)+' m² at 4 m/s');
 ok(P.disc.vel<=8.01,'Discharge opening '+m(P.disc.w)+' x '+m(P.disc.h)+' per set, '+P.disc.vel.toFixed(1)+' m/s (limit 8 m/s)');
 ok(P.Weq>=P.S.W+600&&P.Heq>=P.ph+P.S.H+300,'Equipment door '+m(P.Weq)+' x '+m(P.Heq)+' lets the set through');
 if(P.tankOn){const k=P.tank;ok(((k.bx-200)*(k.by-200)*k.hB/1e6)>=1.1*k.V-1e-6,'Day tank '+k.V+' L ('+p.tankHours+' h); bund '+k.hB+' mm high keeps 110 % of the tank')}
 ok(p.stack===0||p.stack>=P.stackGuide,'Stack '+m(P.stackAbove)+' above the roof (guideline '+m(P.stackGuide)+')');
 if(p.hoist)ok(true,'Monorail hoist '+P.swl+' t (half the set mass)');
 P.notes.filter(n=>!/below the guideline/.test(n)).forEach(n=>ok(!/^Warning/.test(n),n));
 bad=ck.some(c=>!c[0]);$('chk').innerHTML=ck.map(c=>'<li'+(c[0]?(/raised/.test(c[1])?' class="note"':''):' class="bad"')+'>'+c[1]+'</li>').join('');$('dl').disabled=bad;$('msg').textContent=bad?'Fix the red items to enable download.':'';
 spec={name:model.name,units:'mm',type:'Diesel generator room',parameters:p,details:GR.describe(p),
  room:{inside_mm:[P.Li,P.Wi,P.Hi],outside_mm:[P.Lo,P.Wo],wall_mm:P.t,floor_mm:P.fl,roof_mm:P.rt,smallest_mm:[P.Lmin,P.Wmin,P.Hmin]},
  dg_set:{count:P.n,kVA:p.kva,envelope_mm:[P.S.L,P.S.W,P.S.H],mass_kg:P.S.kg,exhaust_DN:P.S.D},
  air:{per_set_m3s:+P.Q.toFixed(2),inlet_louvre_mm:[P.louvre.w,P.louvre.h],discharge_opening_mm:[P.disc.w,P.disc.h],discharge_speed_ms:+P.disc.vel.toFixed(1)},
  fuel:{lph_per_set_75pct:+P.lph.toFixed(1),day_tank:P.tankOn?{litres:P.tank.V,size_mm:[P.tank.Lt,P.tank.Wt,P.tank.Ht],bund_height_mm:P.tank.hB}:null},
  exhaust:{route:P.roofExit?'roof':'wall',silencer_mm:[P.sil.Dia,P.sil.L],stack_above_roof_mm:P.stackAbove,stack_guideline_mm:P.stackGuide},
  hoist_t:p.hoist?P.swl:null,parts:parts.map(q=>q.name),checks:ck.map(c=>(c[0]?'OK: ':'FAIL: ')+c[1]),
  standards:'Generic DG set envelopes and indicative rules. Confirm with the set maker, local code and fire authority.'}}
function size(){const w=box.clientWidth,h=box.clientHeight;R.setSize(w,h);C.aspect=w/h;C.updateProjectionMatrix()}
function loop(){requestAnimationFrame(loop);ctl&&ctl.update();R.render(S,C)}
// zip (store)
const T=new Uint32Array(256).map((_,n)=>{for(let k=0;k<8;k++)n=n&1?0xEDB88320^n>>>1:n>>>1;return n>>>0});
const crc=u=>{let c=~0;for(const b of u)c=T[(c^b)&255]^c>>>8;return~c>>>0};
function zip(fs){const e=new TextEncoder(),P=[],Cd=[];let o=0;
 for(const f of fs){const nm=e.encode(f.n),c=crc(f.d),h=new DataView(new ArrayBuffer(30));h.setUint32(0,0x04034b50,true);h.setUint16(4,20,true);h.setUint32(14,c,true);h.setUint32(18,f.d.length,true);h.setUint32(22,f.d.length,true);h.setUint16(26,nm.length,true);
  const d=new DataView(new ArrayBuffer(46));d.setUint32(0,0x02014b50,true);d.setUint16(4,20,true);d.setUint16(6,20,true);d.setUint32(16,c,true);d.setUint32(20,f.d.length,true);d.setUint32(24,f.d.length,true);d.setUint16(28,nm.length,true);d.setUint32(42,o,true);
  P.push(h.buffer,nm,f.d);Cd.push(d.buffer,nm);o+=30+nm.length+f.d.length}
 const cs=Cd.reduce((a,b)=>a+b.byteLength,0),z=new DataView(new ArrayBuffer(22));z.setUint32(0,0x06054b50,true);z.setUint16(8,fs.length,true);z.setUint16(10,fs.length,true);z.setUint32(12,cs,true);z.setUint32(16,o,true);
 return new Blob([...P,...Cd,z.buffer],{type:'application/zip'})}
$('dl').onclick=async()=>{const msg=$('msg');if(bad)return;try{
 const was=$('cut').checked;if(was){$('cut').checked=false;build(false)}   // the download always holds the complete room (roof and all walls)
 const e=new TextEncoder(),fm=$('fmt').value,base='EVLab_'+model.name,fs=[];model.updateMatrixWorld(true);
 if((fm=='zip'||fm=='glb')&&THREE.GLTFExporter){const b=await new Promise(r=>new THREE.GLTFExporter().parse(model,r,{binary:true}));fs.push({n:model.name+'.glb',d:new Uint8Array(b)})}
 if((fm=='zip'||fm=='obj')&&THREE.OBJExporter)fs.push({n:model.name+'.obj',d:e.encode(new THREE.OBJExporter().parse(model))});
 if(fm=='zip')fs.push({n:model.name+'_spec.json',d:e.encode(JSON.stringify(spec,null,2))});
 if(was){$('cut').checked=true;build(false)}
 if(!fs.length){msg.textContent='Exporter not loaded.';return}
 const one=fm!='zip',blob=one?new Blob([fs[0].d]):zip(fs),a=document.createElement('a');a.href=URL.createObjectURL(blob);a.download=one?base+'.'+fm:base+'.zip';document.body.appendChild(a);a.click();a.remove();setTimeout(()=>URL.revokeObjectURL(a.href),4000);msg.textContent='Downloaded.'}catch(x){msg.textContent='Could not export: '+(x&&x.message||x)}};
['kva','sets','exhaust','doorType','tankHours','wallColor','setColor','L','W','H','t','stack','cut',...FAC.map(f=>f[0])].forEach(i=>$(i).onchange=()=>build(i=='kva'||i=='sets'));$('open').oninput=()=>build(false);
addEventListener('resize',size);size();build(true);loop();
</script><script>window.EV_KIT={before(){window.__evCut=$('cut').checked;if(window.__evCut){$('cut').checked=false;build(false)}},after(){if(window.__evCut){$('cut').checked=true;build(false);window.__evCut=false}}};</script>
<script src="../../../_shared/evlab-kit.js"></script>
</body></html>
